euSGiI62q7CYkpHPSvDkzgQ1mg6IOBNy0XRg0A4RdLmxzhZsnGhiI1AhjWjvSeMaHVPObspquidcafjIlY84yBi58AidR9AIUAmwhEpnF2fOZdUCZYm7d1yI7ocGNi+7+WrjEMuGOXJ3/Gr7+GLn+mI4vZJNLoNMjDaaJjKxG5AesBlDAmrpnxh+JXmQmV5ixz3hpu/XSJK2cpYFRs1QxXBEYPDWi2+xqsXH5Bj0SM4bHkLXaRAvHB+2UXD36mYrMFnyjFnMc07olR1Cmgdv0/7P3pr2NNVmaGP+B528U5s9Mwegvhu1uGLbhdo8xGMyH8ZQNu2GPPYAbsKfRwGCM+tA15XF7qurNTfueUmrJVCqllESRFPd93zeR2v2c89wIBknpXaqqVW9mKRAgyMvLy3vjRsQ9T5xznodECB0lc0enzabW45HFsiRlCXZtWlY9xageYlFtBg46eqvotmJnsMkzfYexwGtVPU9qT8HoxGkIIup87umSBBFdS7PF3IqmY9yjOLiK2xQshgXsAq1kaAYHoWzXhQruSXJdx18o7OAa1f/2SVhwlMqFDSsBaQ6gtTfdRTgoRYUZXDqxrIkTI2t6uLnveTSxxU9fAgOno8vFtFCz4C5fXwQve6LbDtMcFwWLvJxemz6TaaAFjAoAiYnx9i5Jz5WGDkoKFrZ4AsTdM1xdtbBXzLzzjaMs22empwv3zNF/0Gea5d18ei2lvPa46QwTpUuTOWkyrDpyFehRVaUwoZ6YHSyjXjRiKTx6sLrn6dOpCfcIQMuEi/stz0rXiRvsTZHFdx1hrnFQ98lOI40SxstmOb2uZIMj7Sw3VpNkGLabYW5Xlchd/CQmPISvJM7TkmcEXxkZLqnoqLWchAgWlCGjqkALkzymR9z9eGgeP38GWj+28gy0nqZ8DUDrT3/u/wMALeAsD1K5+3+/3z6Xv7fy9ECrlNmEEQOj5/pGcpCoW+o6qa6voiQr65p4Eq416pplEGiElQRZBln5mYulT1ZPjEUsCarxalwTbUHYH9fDEMwC8nFPWz/TCEQIEjQPHj/JZ95WxZDdF7p2NViZ9k0bFw/mQmK5lhtRNuNNJSe+L+8RG57Hr4BSYOrBtoCZEtOIILX2zsQGuktfXyfRFLA5ZD01tUIrCg/jdnO/VNrLZrYvOoHO8KzVO2m1YBZ86FR2e6VROpkt3wK0JvaUXJfyZrO21Wpud9sYjWNkHo3m53p9v90ErNrpldW5AVO45ylBFat7pcqujWTzuBk0/gqNRp8G2590HXQwxmIr1ep+vX6AV5+DW5oOB4Z7Fd5/GYJKwi28EmXRmWNztFqq6SwApghgJjrXtZKghXRaltuLOSFSw63sKG++B7/bIhVlw4qahkOcDkxagV5Y1DjjiFyjoQQkQKoZwQBiciXT90jMSBUoaV0GiBKkVVWQV2JQlbZexOWMp67pCDTjioQJUB2GNlaTkVrWxcd/R++67E8GWSkU3KbtWClsoeZSq+LZ01bC9lxiRb1/mzgO7V1cLDHVsH+KN+HgLAEq088wEHotqxkwoswG0CJqJZqisXtzec7VEEo89wwBN9/YU/UZoIU2wQ3FhXSNR9F6+eqOZjFdSQRa8ia9TrViAK2U32QuBcQIFvDZPWs1xTTv1g/E49o6KZf2mV9E0p22B4k/uw5DNrVvHN5MIy7ca0vsPlEmZpUHJxkUUWSKrwA34k+ZI6ee1dN65QB9IxNbAbDxPZIraE1/C7Qw72EiVUudCVpZcWrdJW+uYzgsLkqkNRLrBKW+Hwi0XKyVOJ/TtYxNoYCvHeDmYpQBbuHVBhQAaOEfGxK8+o7aHkyMpDqFvbltq8o1RYNBUOTzjbmzrP+8bzSILYx3UZbdbgHbxJHtFgoVSq3p7JFex8SLSncWQwfdHK24/zU9WsRaaEwCLfwwHngTUfU2bMTPyaWBp4B+lKcAgBbAFSp2ztOplX+Xiq8IBWhMwDaw1jPQ+rGVZ6D1NOWLB1q/2M7/6c9H6VtTvxtDPqMgPxcj/czb6rilrKuKe0qI3tjvXJw14dGy/zb5o6mDTG6QH//0p9j2k5/8xPGL2WOO9vdN/bX9Lb554Gz/eMrTAy2YZRLgcRkeXEUv+iHWwcX55RAoK8pq3FOnjAPh01ESftonw67/qh/AKwNRuEUtZnlYSvyPlwt0olJRIqja0VQQCrBcaNo9LDnYIg2HteJB64dr8Hj8e6FKyh2PX6XjSxF9rIpzQPP1a0pOBVM1H1/qlHZ8DlDJxtfT0WXszJVLPGvxCCefIYCW5E+n1gA1NYMi2xuIvla9dphLrackemQ2cvxNLjRXz2922we12sd4bH3QDdbr763faaK4VzGBstxSLm7lMmv52GwxsVhNb7Ty77uVw179pFv3dxp+3zgk69Y+t+vH9doxQRQ3uoclsvI9UmBy0aNo14/PzxcSiTW8JpPrPid6yi3u8bkDpcYAtOj5wStRlhj6avGPVqO9WL4d2D1AEa3ae9y4fH4rm9pC92BvUeFmks5/FsegpAV+1qyk/aqhmK+U3jWUSVw8J7kdXCOuhRabBx1Lnt3f0EQm61kS+KEaAwJK6x8HnVOYjwxLs/zRJNKgi0ZAnRJki7ZBaY/Q0V4UDwjUQcsSrzZQs6MST5b9T7pNbBkfW44us0+Fp/UMd2k+AjvVNZuLHZtNCuCKDgzbV6COhs/BPMVuiehSNLqYSq1JrGD1Q0V5YtA+I0eEhg7auCzhqjFOg0HPD2QlTDa3MUYP4iO9W20TFebdYu88DxklWFfVqY6hd68ZHhQXUtLXJ5yH6iTBK+ndhAvO/yYTmEkaESq8SjO2TjCypK/qnWrVj6qVg0xygwIPbe1IaF4ALQawsbfTuedzlgO+BW75nDUCnKENFn0QZU1s5K+Ar64vgmbSE/mpRlUiQrPx1Whg9rF/t8lamfM5WO1CZ9I9vb9PWZR1d5e5uUnR5dhUqgZFpAJH02dvEoGXtre4SObBMjFPSvMGZ3KJNfRb3l8AOUy2iegKQCwDcYfdgHif5IZiwO6ThEacsQK0dke9SHu1MOu4lO4mwI9/Z09PnggaoixDyVErtl3Lek0vumN0te3xoEEXfbWsV7yyh3lDmkj4KmZJTIJKoMV+pRGDM9ZhlZBUQMnRkuZNbqRCCxK7oQLEGFaZ+GIyMgdcqnGhsqKBV5HMwrDKbeKu4QGRiixEQnOF7Lvo+Tw6Npr0GWj92Moz0Hqa8uUBrX/010ePoazvBFpTGy2UcqP++K3AlREcm4Qs7iYnR+sBeCRv5d3kQaZ20ON4m5ydzVsnKnGUmjV2IdO//SMsTw+0Lofhm+vY1WVkcBGSvHlxZ507QCsyGAQIk6hxSVYM5mh11FWlvqxTerr4YL5oHcFI9da5KxLI1G5/7nZP7LK0F5FiSOqazYN0ej1mEh6mIZb409SQlaSCishV4RlM+xumKh7AkdOXmfN5wCqJKtHnZT65ijea/zOWo5U+XyzEN/Darb5PF7eFOD613ktv1eIbqchSobDZvTy8vc/f3OeGw1irfVqp7gMCJUOvk/7fZP1vcsHZfHh20PxwMzi57H72PVSmrTd7LS5caaicl4ZXrWajc5nwjOTkZDZhqavdf6J5cWqaXJy5x6/XDyQerCEAlYkoj0G4x2xQEpHRU4GWjMVWJH3L+Ap8U7DKNV7tx2p+G3aMrqCv4IDlwi56CBV4xJOm+KpWEsldFSaW7KNKBhBiU+SzKoLAAe2slS+Wmd5i6R6GGr4xnhPVMsJN1tbHbqTpszu7lfFynam0ECcIdrR2Lv6upmpnGY+NHFxcGR7Xi+pZ+2msS4dX7jvp8MqO3VaHDy4tERADDnZbWtJ7lpPRJVquPscqDZ29SSdW6bepKDjxPEKFHeAregilKpOHMAF2jsnqWS3txiOLdaoIlHfL+c1CZl2Z8Xc1mPbYHaGWrdu6qkgZenMZHPZPqZSNLYrf9ttG8sg9z7bmm8n5i2dvZ+J2uCiLlUDLcpAodcSCpMf4XwNoCYQ4eQksAfQF07mlPOOAykyZE19l43P4fLnVPG6Jlu4ZtZ6atUP2VfZ27ElBgmlMNdHJJ4YDG5mec58JxP0WoMX3V4Pzq35IkLm68tCfK4Ut4aDDdfmF5s43Psp8DB1UfQihZxDHy2y98Rmw6v6+cHOfub5O3t+lbi4j4nau7FXzAqfFkRWcSQj9nVSAJe+KHJQVPXkJAIbDypEDL/EXiaCoP/umJsxqaR/tdn+TEA5947EkAwqxFlNt0TE4YJXh/RQAsm1IKeyosTCJw4TrYhyt9vQs0HLjAG34g4vhe+NkhhZTdcZTHO0zgorwuO+YzEXQ2f8qdfYS1SIrk5o14oFMh2bReuhyseBMJrHKNZFyeg0/V5np9WZxG08HdEsMT7mDoVnSnOhoXcRX2EGINM7nEmdvIscvgNAw0ZXyO+h1vy3Qckys77t8PG34Ocbeo/s8Vr7/nl9YmQJav/4T3z/8y7P76XL2l//Q3IE/+bW7u/NRPml5+BB/xOXLA1p/9nP/327nHkRZ3w20RgN2Kr1q3Dv0E5dlQl1EY+PMg0bjP3Sgmet98uaGiYNM7zB5Mgb1jdxZYzDOoK+pC5k+2z+m8vRACyhLwleGYRdoDQdhoKzrKwFgw2Gw7bBC0SDrGVre0ZKk2tZcCoVZJkK0ZEpQjxaAFoxF0o4z70JWqXWNvKXxYAx/atUn/TADFflhZjxXWCUPR01h0hW0q+9hvic19bmQWM7oU1NSs/JbMENh7TXG6d0b+Z1OWUgyUtH5fHa9mFkrpJczieV0ApDsw6Dlvx9GYIVcXYcHl2e91scuTMbYKoBZMrYaiS6HzuYb2RGdtC0PgisXK7qFtqms/WsqTjo8h6xAi3UAACAASURBVCr8V1nJBhHfRet00FG6EYcCzjUc2yZ0xzeOsuw+0xDLtQXx14S4kmjUOFCeic+MM/RNwTb+RCSSiiOuP7wBKoDxDTMRkEA9Ep8YIyomlFGIAgZAU6t/Rjke0uv4KIQlFUkgCYXmaW8xtk0vXOAWkQnD0mi111X/x0VTDROmSDcLf2KRQE1j9uwa+ci949l5I6BljMIjracw7nVx/aOGMp4wOJbtrFdn6Pt08Z4urLayY9c0QBFXGvPPhE5e4LYSUuI0KBfrG/do5dIb2dR6ubBdUEJ26w7CEaipKm90o1xC57hS+ZDNbsnOEtYoGWhVIe3YUP53CS9U43gEtEj1Saxl+cE5mvSEDxjEy/URKjGgAvO458kwSHUpfJB0NRNXyTvSdAS16pqdxQuxLpFGZRcAW2K9QnNAWclTiemCCSvYI7+FY6L1GMiK1gZgBtBKxDfarROZjnqBjsItAAA0IA4rzB/SXcfiBn3K6e8Sk3LjRB/+v40gQVult1yE9hjKsluAsvDX7eq+OFVktM5r1PECKsP8fM6gQKHiFrBQTGPV8vFlTKd3t0mZbG8TwrWIXlT7KBArtshEI8EG/lFNh2cykVk0FA8ogM2P1nuNY+YiC/n4EvBb6PNv0M0w+trVkTyGnXCIowCq0VzF3DaVqduaEhkOztfKH+uVAyHnECZVPzW1GNpt1h2Oeib6tKtsgXzlG/SWrqrAj+JLxyhqj+0DwmIqi7u6jptrVKdQFiuVDCSET+D6ayZWpQOvrMPQBg2SZlBCwSVIYR4PArQMJhzpgaVtAK1kaCbqf6nSZ6t4RQPi1QIt4CtMxeR/R88kR7z21Xnc5XhoPhmVWInfAWj9UIvmQaA1Hiv0Aw77/ff8wsr3B1r4wgFY9x7y+pM/GW0++8u//LXd9xlqjZUvD2gRayWrF9Mo6zuA1girPMRjMeEdGh+RXYOMdJv9+eRfjL4Yx0UPHOSBHcYGMw/12AG/DWiZn/u+79rPV1WeHmjRl3UhOjYBAi2YAnRnAWjB4rm4ONO86n2SennpE8rh1tbklpFpW9wVy7LoGYu0honNWi2hqKJhSoOeQIumM020mmock2manhwhsFLBnFrxPRfdaZTTFZNLyXOxWd4tpdZSnvrwmnixxPTf5AK8dSZYKwSnV0yL0d8ob5Wy64XEYj42DxOq1z1TNZuSMi+f3/WPOpnNUkTAWzG+XD+b9z1Uvg+4gq1Zq32otQ7q7U81zYPC3+HMSYEQD83Gz2cy8UWcDM4WbaLhlwEayozV9D3is5q2KSeA1sSZ2I1Vo1WlN2gf5hfj7h47GmnTaOO6xxEzOrUGUH2h6VU068WoaoqXSe/RqnCUa4MTaCkG3hYLvvoxElmirU9EZAkPbDZUVZP1JdtEW6alDGn0lhBltZUBwuZQ1TRklEwM4pIyOGoCaFGuwC6oW7vwohPgV7rq778anPN63WYXK1kBIYxvL/9N86Oo1Yurk2C50Cxaplv3/HIdGvduglZlH+OCOsLANlWNg+WlseISmPyGjdI+raNc7l0yKUGGQqxX8CL0gLLIlqEy4p8JtHAJdFkwc1LIQrsCF4067akFWrSb+ZFNVMiOmBh8ikxsClZFZbKqRtC8Vtq1QIvfUsILHyWoEqhVKEzwraRKwpYVfKVccMXkSiI4U0yuAmipF05uQZ9khu3T89DSUMW10JeIe8WRrhSLXYpBEQqaHthRPe5UdJU+EApkPdiHfRI0u9NtHfqmRoc7bKfHcktJTfmt1VyiC4Ub7aFwUVkltaNLRBTPz+cwQQnpxU38BjNtL4AOgwmK/hnq9bHiveeu8b+Inv4GFRvxHugUNeV/nQ3OUmY3eCwsHcCW4ra6S2osYso3hRgxdVdL7+ktxBtKBXKZIBZeAdBiV6FWhyoUn1oU1DUSWDbGj1+RR6czRYNhf9UZ91y5uKtnkrLa4+r23iLdQ5UTFPpVOrqIa6fDasKXZYWk8VXk+Ju4UuoDWVWzG9XCZqcmnliAKyArqm+xH5ojzKSCukKXWuNKECZkahPzsGmhMRS+waRGEv7BgdbPfunabt//sN9/zy+s/BCg9eD2KfwlBRjsGWiNlS8SaKH+gz9/mO196nfOCLFvHwi9c997b6bHlgd7nPSsyb+YQGsPDU2DnaZ3GP9D2e+nPx390y/HQwfdKMep39oDfJVzw7eWpwdaSrIc8GgwLs6UZjBCoIVX4C4J+VOuNkugLAuNJlu9qTkzsAhpSXNRsJB5K0F96oVomUSgjgpM2SiRjqqjeF4LBWbkK4MBga8AsSQ1QuUvRcio4mm84LXRkNSCWkkiQMpqu6d0jbyS2SCAUe7BnZZDn+UbA1q7MJskBTy/1oe5n35by2xIkNhV+OI2MbiJXd3F87XDQvWwnNxpflrwTZXvA65gEKMp0rGFXGKtnNqqpvcqqd1CalNEkxJ4ls+zyuM/NItHOHYGAlQ53WOPOl+pGknG+C1Q6sH1e1vogqhp0J3PsS+ZhkQDGlZ+pSgRnt8CtDQMbx9W1/n5Aw0Ci1loElqMGxSfD4EWbmgmIdR5Ggi3ydBB3DXgLtxlWH6ZzCbX2j0Hi7LMkZSCqAMdKZ/eYPKSRVmu24Tgyvq+sHM2uYbXuseuMbambg2+vjK7EGDQ+uTG4SDc7wW7uApl1ISpOt22ZMSmM9bFIVUl2fP467NbvYa4aDy/XGnMTURRI0ACAstSVmgtYuGFZGwZJ49LJpKUy0mu4+A99egWCjvKZfKRbi4CHkJKbKRZTNOZzitWdqSri/CwF0IFgIFVfa3+IuBJ8sJ1HZcFgJ97qnWHTtBepvVc1U063IgNX0Vyh70TcQHVP9arkvOjnDQrudgiRYoKiWXmz0g4oornNjUmUAjfB4Hj45d31xHCb1wROgMwbd0Tthb+xlR8RPTn0+BGtGE6toZX2yEf7MPSVkqPMeHaxZnzV0xQnBjUFkS5UXxx1bqN+l+6ZyIIObOhLIuir1WILcUDbzC0L7snADMSIls/bJbF/S5o4RQg6jeJwEtb6athTYXEdYOaDUnWVuzzN/HjFzD6o4H5bHwd3eZWeDWodJy7vhZJrsHwfPrkCWnY1YG48MZEEp4mY+vZ1BYVOxhoKiGaTtSfC7QYvHCh6oi4NZcXgYkGsWsWE0sbE9VCLI73plHNegxo0Uct90hzqDTlb9ZVGSboshUbUYWAJLGMmo8vAW4V0uLCAsQC0MJXQnQRnUPbiiR9YFawltKHMNY3EZyJ6s3loRInon3seRGjvzUZxiOoaTK7fhQopN899JMxu25iFd4rI+PuwaN9XSnw3xtojSIHx79+EGg9uPGPunwxQOuH6miZ4g5RO24AYL4baI2C8H45xqExibOmPFHur0e/Gz9Id3qHydlEv3b/abT/t5xz94E/+mMqTw+0XHL24TCoNIMxcmBYoEUidUlNNjTZ3DKiw9bEfYbtCTm1sYy7StjthohwBdqLITTEAx6JtrKEY59B5xRVCIjLYv17QYMm3L/ZPOy1DhiSVIyv5KNLfFJiCyxdgViVPZvk09YT9jlAq1r40K4dXfcDstCe+1DMSQbR7SBwf5+8vzq/rH3s5TZ9U+VBcDWBrySWrPKxnljPnL2In/6/8cC/T+nKvfB9Nz7XSx9LyY1ccDbj/4aUAMwlSIbnC6kNNldbkx+YXUOgNe3OcoGW++8uyqoaJSjCXdrHPscopPnCGDw6SWgxoyl8U9BCnCqNI2b42P+a/lNFwsdalbqgtq/iSyteBF1RErpgZSqD+QbQBYBWpfIhl97sajCSUJAr9R9wCN0jQB3p+EoutU4KNWvi06PCSrDBBDD8F/bHrzRbTOxCq5Q6seLeV/I9S4BJm14SWi6jg4vzbseP2u9Nijjbi2XUnBed6CXrfyDVhxeApMK+pLIkY4fPMUxxjUBZzO8qZt6hKby4WROAJ065zCbgKMWRNFnlk+HmPtSwvR0P/EjXkiul8J3ry6J3kYrhl/1zAi1ALAqOXymfuJWs5fAs5XdcoOWdrap4eTkzxnnFW2AhH3sa9uxqBKCHsnCG1V0uiEgaTFR0ZgFOPEru4EynNnKIqX9yHxcSCy/RmserQCzNVyTVB169CEwHKdl414ntE7fMpxSajeqYN8ynfVt6fv0IEx1eudEd2tzTNoiFFu4/+nStoZJ7h8tE9YBWYlnShGIr1xdBidBrHeO/sgoVBCEExHllI9+IE0h8zx3sFuZuKZX8Oo5zfxMHrMK8fX2dvLpK3QjcKl1dx4C4bu8S7vnzEjAeKTRP+I03lDdEByjl92LhlXLhPVNwsZvFSC7QMhj+qG/0D71rn4ob5M52N7d6vixH2rvlCHyTlmaiymxgsX32raTdatymUH1EFlEz5/OqUDyHN8BL0RMBYEBT6GNoRsyu4ZNvSE6YDM0CPkVOX+BjOblaSa/kY/NAs+mzmThw7JkEEIrPShfsEho3SBeZ5MudCrkIxjUeOr8D0LLFLjE/mF0/ilmaWuieNpbGlsWdVezJjc7Rxgytr2Ah+3sDrcd2eABTfech/gjLFwO0fvbr4HcCrb/4xem3H+T3Ub6K4fX1lqcHWiRw97SGHaDFV+EA6PutBlFH2dv6sKW0epRrXjbOlngqVJS24dJ8O7EiyvFgflUf0XbDrFSfmCyKY7tQjWmIoJUrVfbnUV51o7KTTSyRJzobXhAuqfS6ROgBa5V3Wka4qWn8aT7HeLpoBZvF43LmQzm1XY3ttiuH3f5Ro3/QakxmXn0fcNWBxZlfbWb3q6l3hfhCNvIqE36ZicwWE2+ruQ/Nq+Pe1dnlZeiqd9avHcJoLhXe5opqMUQXE+cLQr+ReQtzmQk/7ZaoCfV7ou8M41hDvySpxve4z0r461SklR9p9tExQkyST2+g1py1fO5ZNYlMleIOgVaz/B6IiN+OWaiVj97adu/U/WrilDRG9LPHMFETZjacQy4lIrwEWugY9GjhdlcLkrwHzByPLHO53QVaOG0q5JLLhOeJV7JEMH/JQhHGJZI0DPszqckyZPYcpVQbueQurtsoQVixVxeeq6dj4qMeA1riYNGcJenDxd1abhOXBiNbhE1hZGc8vmyGvAJS+lygVdqjXU7xsWR4MRldoiMun8SFrDFoULlGhMsRbdJVd5O0kkZIspPLaoKQf57Rbr64OGNqFkME6V0k0MJ13VxGGCSmNveptYltE+E1nVgv5rZb47TdErSpkrXCyWHkiS3QJdCy413DBQ/sAkqjInQdaSWLU7P1jURkBTxo0a2+79YPah6RxrYQw6j8QCq+JqQLRqeY/YH/Asg90Y1ZLMRyv3L7cEWTEt2dfSqb1qIE8yAgVZPxRhjMhAtOo6xpxIW7T1VcMdlDM5omhA65Ws7toB8CxgAxpuMroZMXoc+/gdFP+BQNzKLGgnOokggUXqRAHOCZMKNGl9EZAMXRAYZd//1VRAz9u5RUz52FmgXiurlN6JYs4CLPx52sML3fXIt0R68rAQv4qOlb0iWAsqLny5XiB3SYRnWkASCMsqYSONGdhX7C1Ra3QSwwsz+c9iR7TwGT0WenaFYLtFwkxqBcejIl2EEHOwaICNOn10upNXWTLuGV4lrKE7iE0Uc9MbxG8XTAnJAURzGaN4xmP5+js0u4LgIvCbSkKqBVUeM31HxTd9kbAW/BeYxEPJKuBsHfAWg9hpqc9x+/PSxwfDHaXdp+MC/jwaO5i+O+r2Ep+1GgNfJgfTuOmgBa8rNnlDVdvhighfIXv/A/5tfC9p/9KvhdB3guX3/5gwAtYbyAodYPwtpg6OBwEGY1oYMjfl73AWwfqG1NsOHjs0MRYaXSFjI3J1ywa5SLSKjdMNQFArEym8JqXdhWl45kC8CsbxvijW7L09JhzFUutRIL4SkoCQzZ4FwxviJBgzkv5qpuMnao00pCZ1viwe33Gy/+zV/9i7/8Z3+2ufcL31T5TnDVqr1vNHdztfVEfhnACf9eOv/3hfNfycM7tBoLbqQi7+qFT9edwN115Oo6fHEV6l6K1lavL8wWkvRPVSt11qEpYEVdXghzo+i3ao4c6vUgom4HEW/l/465j1SvqZjbqlfel3HV4zgqm1wBwilmN4QhrfiOMk2wZd19aoZSos62UqAlNBUO3PKutyptWMrv+B5BWXYj18Vxs5i5B7NYtKGyb5XdARhJ9EDxUSSqGAvaOT4PzHWUg0HSliqSJwYMxgQkm2rlwebqB2IPVvLycQtDRiX7S+We6MvqKS2HBVQu0DILB9K7iLJYLRmGCY795JvGk7o6gIYiHYX4c9Rjg5o6h8U8k00sMfAP10INA/RDn2OdA3hkYktcpIddqE5gYclHhWmej62WkhuV9GY1s9UuvQfiwnEItMqF3arRO2rXsfGQPivxfKr4r/3IoEHrF4VVjUqI1TU6eNbPwPahN4muM/dsKaPEfWyaXNVRbUalA5m4peGQEKLXFTR/Mq6s5Skxar34LgzeZnEbQIt3OZ8WWu1KcQ9TijC8G8sbg916OHHh8fCC24cn8JWLvgAa+YZcKWw39yc+lQjT3oIJx1MP8xmghe4K2x3VNoVtkGncJdQLkYVMwFjqwTfp8JwI4BZ2cAnoVIWsuApT0VUgAdxrifaUMXU46Jxd9oIE+YA9N7rmBVBk79dQqYluruNGgCunNXN7l7y8iqLe3iQ0ASzBAATiKJ7V9NzFTtJVIkomZZEzI5vaSsU3lFTWixt0Z3gCrb5RYPNaycnOmvZo2eeC7WYchg2TNOsCLXp9LcqyWMsFWtLfdHmFlUJzTHPF+2YZs5bQrgw6p+QglQRRVaWvF7dbFUkuBeKV5SdZl1mXBRElIAHQEpaRwIxIg0QWZPyevaZnTOIGz94AZTVKH8SLeJfsSBLvjwNoedDqtwNaXz66csoP92hNQCv303Nq1qPlSwJaz+W5fGd5eqBFdxYztS4uJDUFj/Z+L8jaaZ82m4ekaLOs7sxTx5ZG/QjmAmrL0AFTsHLQw86fvfBCZXLns5OgywsLKY9SbmThVt1ZeLLC8G23P1er+2Qwpy3IBB5YXcXMu0xsLRZ+HQ9IGH02OAv7phATmkHgCmvhNZTjoWVkcybK7K/+dnrjt4MrlF5lr1He7tSFVruR3S4nNiR8Jb4Yjc0lY+vxyHICHxNL5fzbdnN/OAze3iXuL5NX3VC3cUyQedH2X7TP+s2ADeOBjUVXA0N6LgYh8j3CZiLQgski2XHl/abRxeKJCcrKeKlKaMOGMiu6tqaS+223q+9RYWoox/oYZyAtGMZTMZmNEKtT8/5o2nvm+y6gRUMf3QAnXFUeCwCtXGJFKcsVYgFr5bfwLxKK1jwClg6dzcImA8oSrFWSirtsI9PoKmkZBkLCG/xcCOJVTRhnC2O9W93zrpHZPmrqtVsn9MMQbxNWGZuPbC4SDaVBdx5pRKuqndM2iKPXbJuCeE/9Ue/YezMSLTaPTpgHZEqttCQx6T2uoqPKV8yyc01zICsKNwOVxUOzGnAr+CoXXclGlgvxtVp6q5nbaeV3m0BWShwiw0c7M2M+G5Ud9DE1bf1C4IHx2D3rGFlwDlIGEJJNjvGBTRUl06Y4MJHAn1QEeZdyZAC9fdUQnzhhxhaKwa1Aq24S/xpW2VaNZgZ6WRhmI75SypTtsQ4evwDcyp3PRI6/QWfAvcunZXklGV1AP6mpfxUjN3Y+zwROpRXdZyYVDh4JPixdZbu9APjap0R0hc4xXCx+yDN0ww7xRpS+FRwCrzaEN+WT+22j8K6UWMmGRdDW5+AKF2XZjcnQTDrwKqMCVjGNCsYWYfuoiSuS/H4yutsn14Oz++vo/V0S0Ehi/y7Ct5cxISS8S4k8+k0c2GmoMQXYeHcr8YE3N6nru/TlTbo/jF9cxi5vkrdi7gu7hoQhXIZuLs8HFxEvsXZwrrc+wNZ4cDZrq4I8K8BVq44R8blceB8Lr9D/b4FTz1BZMHSQGX0TfcN1ZE04wcyixqEdhnYJbBR0oFDKurPchwWq7U6c1SWPVwMfMNWX85uoXEtq1z9cdA77bW9Rj7CNscc4PrYDtXaUyUO6gXIRMZYVKAs1HZrDzapm3wIb446LGFdIXK/Y3qt+vL+VWM3hdaI7jPz9Aq3vGzrYtXv4pn44ngD/YOjg5HG/6DIJtL4TZ026rByg9ZyZ9Xh5BlrP5asqTw+0mMdCJwCXPPEA9jBV56zfOgVOaKhg0aB7TPlOJQP0t2tHtLrqykhuH8w4FFVQe4ZpyroUWi2BXk3PVnvHVclyei0dXSxlhKJanr7VA2bsiJ3U9BLDxIwr7eFZCHM2cz4fC71CjQZFsDITWSin18UeLe7Cxs3FP3ZaH1vdtaJY5KfdyqFrc/imyrfjK7H2VPy3Uf0koTW6VmpX7mn/MYkI9iKQDzAnjKf76wSMJNS+SVewJktfM53cvDiJ2FR3Iloe7Qa4C6x7c5u4uY7DdBbHl2TFCFW9exVot5q2HnCLXLvm9vgcS1Hi2Yoe55jY1tOGZuOA3j/5SmGPUGLURYXZN+XGcc3ZB7EWPg7UsheEo75KnIChw55DE1mCB73LHzoNICIB3tnEBjoPz0QtKuzg+Uka45K46nzb97K5NI3eBgTa8CTXRhQvkCFEcbypIoA7MiiVgwFn0qkBZ+6KNaYNDmsMKE7OqjSmQ81Ms7rKLrP3llQZrF7esadN21HMzV7g7jZBRg1rmNLH1VIiO2AtGHz5+JIkjUQXM5F5BsGSaBG3D32+YrjUpb8V96g6hW5mE284Wi2He1+ZPOiXRle87IUuO8Fh108DlDhklAZT3lUCm7c883BwFsN2mrybGgOUY6LLq64+orrmVjUM36PnT6avL79dzYgPM6OcEBQplogsJdCDFQtAArCK8ymkt9LxlXxyPRVZyKU3q6X3OEMSGDLrUoJCExuV/C5uDTCh2xtdFxZhlRd8GFsmVQn6dhWAcDw7yw6QQfszx8WEO4sONBuq6n31ONCyqVYiEeZ/LVphwRkgTNGCHwYvryJ3d16kH97c3Gfu7uV1cBXnwEcFZAJwInbSaUF4XzEDAHFR0lCAmbwPUdLtSt1fuL8SFDqMTkAdVxPiscmto1IZHSO2wRoJLeQzWxwaNqoWH+l5w7Og0xzJZ/lM0CD/kX/KGa9thMJZbYigBVq28iMmBO4pibWOX6tmtNrqhpEF3QDTLMMIpYeITqM8NfrNw17jE8ZLIbFSxQhKLkVPXuCZgiYFWB0MhFBX54QTdVkfNSsYBYcaLXliFiZExBn9NpdYQ/8R52oveHOTub3P399nb3Qg/w5Aa1QU5zwItEY7fgsZhi1jYOyBBPhHjjaZWv9lFxdoqQjWYzDLSmRNgKkRunKEtr7tQH+c5RloPZevqjw90LJLkuQf65r4QNHobOCB9JGhXC1NZoDFhkqmCnlQ6SMQr0a21QAJVUHtOtH5fHg3Gh5NvD5id5UIflMTbISozTNSy/su0PKivAB4yu8BLSS7KSScUWSXAsoqJldr2XeMJStUt8vYrbDXr364bh2vzvw7TprTpsZ34itiKglWrB0wIm7QDU4v3DJIRpR2WseyYq3Z6reXMeVUOOsZRuOuw3onIYJG6Nm6HegnpKeLaXKwqPDXZjUXJuyY7DIKNalgjD4GtEih7sWJKT50d2AMGG1lCUSs7KcT683mmPwx/8jFWu4W37irR/V8NWRImTBwArizWcnPmZE8NGOOWyjS1OQf2NA4z4pR7NXuNFLCdW0yqYapbAJiWXA1EblkgRa9qcayPLR+LUsQL+6p3Kb4dvK7RAuUwEJvdC+zqhCL+EpDIrcm0gLFWNR8p9urMPMemTZjbVPp2HpWFe3M2eiCSGyH56mlVhSGRo/5o6piWXTuSVOoTjeBBN3LNgCMjkSpXaUZVL7EoTo3Ltr+QcuPninotzxKhvF8CNX36mnc4kDOpTdK+R3rB3btaUwOTaWA56JJU7lG6XKsG2J6Rns68V1bFDBQjoEZSxMnUETcPq/JqYgGZz6hEDamt3CePDLQFxpKsvVSsoRhJR9844VBj/TXyQxT/ZiMrbKPAUJXlZKx6shn2T7crePyZQh0mp+KubGoWp4PkDZRNIYe+qT9x2mU5fFYBN5kAjOo2IKpCT8c9k7u7mL396m7u4wG/jH2j2/S14KsEkRTeCXQur6KeiD5MmrAleAu7KAZs16n6huqQM4bvPbpqcme82PTHYE3nUgYhvhJKr6WTb0lcNKp70j5Ej+jIw27I7JBF2hZmNcz4YIWWY2CA7W6QMtdQGmZYEIu+tgcrbrhurRBqlzbAoZntC36m/Yc8TAX4muSIYkanBEJrMgCxvv9nfoDdRj2jKacp4LQFG+zZHJqzjCebp3aRxxHVCgK2xhiGrFZ1Jq9vUveCOPIbwe0nsvfV5kKHXwufy/lGWg9l6+qPD3QsnZqX6PUJKtK06uaSvOVS62nYstk/eq1DqnTaqM7Ghp+hlfLCojjcOWbjiwbOkKb2Opx8cnaKO0I9XNqjUv4o8dw5aP57YHlNpTV/cyGGO4BYd1Nn81kwwuyfpnZUrMYtvJeNbPdbcBq3y8V98vl7b/63/75Y0bGg/hqII/5o94w3jeZCZq3cCyJLhrRx+Vn1XQWW1bWla9jopAzCF9fSJIPKd0AlvCrZs0z6F2XS8dLWji2WMtCLL6RbI3rGIwtzcnZVs1lWdfXVKttn4O1hNpe/SpUW0Ib+hxjUdSEyx6NoRhAGvTlG7c17YKxEDzWDgC0Gg0vK4k7PBg9aH9u3xBdaHPp7Vb1G95ZEVCKzAMoEunRhraGF7pNPrUpDITORreOWWD1j25fcvutG7/ElXXP5jO5Q8Ka2DqmGjLddy2Di5oae6k88muF7DvAm5pRhJN/dxScfepItDIGTDYjUiWK43KDWG/D4N1tAh1DwhdbYu9a25TBS4BnQFkipqSU00LEF3wDG5EScDb0wlhk9QAAIABJREFUDhYkTckGw6t0UOhfBGgy0toegfa+8F4oZWgEnbCrmY0CLxveUCUCsWYu9bJhsHrOxuoHkv65fPSeU6tzio1mUItHruLx7AtAKmY3yXLJZEuNFBXEhQ7ASkiZUSNYhKGUaQCmMNcI2IawdOWUclsdIz4WCy0Ch1MACtdyeRG4uTzHG0rtXfUDufRmJLSQiK7kM1vYeKEZaNiCQ+GYeJUVIp1zbI+991Kwttm1auW90vgKRTYpYcwa4LojaVq6nMFljlHPdxK0LD2g5J5pKhrz0CRlqOeXnKvbxN2txAqiS9zfJQV3oW/cRm9uIvhKLPjbxNV1THCXvh+KUytMoAVb/6IvsdxAXKgUPsZ2bCTYJsIEArehfVxlYP/HVMwVK57qY3CL/l4ZHYrWALTOA3NsT85gl73g7TCCv5u4dncYdo3yuKyGjPusrFeqZuQQ7Bb70Q52Djovi1V3YPSgBVr5tLDOCD3g+Zz2XtyvdXSweOBN+ER4BaMnLyKnL5rl9/e3msB2n0e7oQ3RaEbF+5TThSylyWDcYWxzPrmaEfHiDVwIZmCFVbm7u9ztbfruPnUv9Rlo/bjKM9B6mvIMtJ7LV1WeHmhZLNRSIeCW0SZSOdQNAC1RJSqN+QRGi466J2pLhUdpBPc7Xm4MA72YHmMMcS8UsGmEjxhzbx/AfNzywS+OERM3WFetLcAq5itnArO5yGIxIVFPYu2pLideo8drmfP1QeOklFr1mfLtzqu5uX97GFyt9v3t7qfb4elVK3Dfy0m6mio4ayDfOcnuLUEItnCZ2co6D3sem7Zavad24d/FmZ0RE8PhBMriD4W0YBC5u4oDqsFwUQ3czUphs1rYFL9fVsgDfQ7QIpLRKlE0E4RsjMuiGST/q23ueSqs18vYMeJGKL3PJDcqlQ/9vp8tMxEZSGvYZ8xNB9EJK6DiZy9Rp2p01UqA0FJXqR8NUyYVWcokVgmqBeZVPxZz25RLNp1Q9QOc8CGbuUFWhs548r0FV8RXFmgRJxNc0dkoifJmmYDBnwRaOBMrA0VCjobygkhVzO9zgJYyHAqWQBW/U2GP2gNKGnlK0j+hMRh6nodqZVKqmIsLRFnCdY7OzGV4pStkPptNSpHoxJzH0U982DMya+wzLpO7ZP31PYJBYH5cPs1cXqPNdakbun8cNhmej4dms/FVzaZbR+PHI8ulvFCVAP36HKuaALVl4rvoayLaBFrDPRW5M4VYlqFEncyqG17aqcKKjQtjREq5s9UdPSc83Ym1iioR4x5dDYKX3ZNu/QBnIl6L0nvcymppPx5ZTSbX63XhOKEdz/tYK77va0YZOg9qOrEOxIU+nIpLzB5nmKZqSV90j22PZactq7CyyqNvp+IrtlejiDqFwumcIbUjrnb7vC3p8BzddPRo4dI8rvbAGwB16aK9QFdzXyV0rWeZMI9wStfDAKYOgCtmZ6HCmodNf3kZt+GCBFqosudNYnCBjWLuYzupTdAl6gDh9SMNJQ1Ypk0Le8jg33Vo2X0PxRO6LmK0KgZCMraKJsV23BcCMP7WdomWQzDDmY1zPrkxJ9BUzWTP2h5Yd/xUnPxHHjDDFUT876VrSmamzCEi9yyUFS8wgnKxRUwv5fRaIbbkRW+eCz97Prl+fREU1pBbAVrCoHsR9vy9GrjBmYraXEqDIYsdkdOXcXFFvrvU1S5gWuXQl2w6ZXpMPwOtH1t5BlpPU56B1nP5qsofAGgZliddQZRUk1oJz7YtJfHbalb3us2PMINIFTiRrNwyFGQCwxwBlgmgRQOxJyn1B5b9uax6QRVVc3IP6DoxGg69L+BERtwjwg3FWMGa2kmFwrticbuioVb/xT/5z37+b/61ZxA4dtU0yvrXf/Wv/td/+k/+53/138+9/LedxPb9MDYcRGv9SO86MhyeMnWKIEqXopOwbCzQeqACaHUCJpqL4YLiGLQI1sVa+GhjNe3yM97DHrq9jN0MwrAjFVhKWGCtuFXJi9sK9l82ueZzgBbMQTEUkquwKuhe8PnGgBZalSdDEoWG5ji5+9QMbbowNyhCPj9fiMcFo7ooa8KvNQG0fJrTos4BWcCuiqrSuopleXLS5eSaRMRl5PbBjoFt7f1v8T2MaVRYxtZWs9abxahu07lAy/ViwZpkY7qhg1KV4tLCrZEz1mFuIEatKl2h+AeUL5GJRsKPnxvjWhRiemFQ9PKmGHllURbdStcattdpn3Y7fhdo+QSnrdO9kwzNStqSWoqVzDrvo+KWEcoSK9MDWpt1TYNUI9ivsOqkZ3Jj+oYOTtBm14tBxcXyXmAst2rvaarWnIwXEuino4uogo7UUaBcFHvCJKH0G+6ZE0/a8EgcRNwIepfxmo6KW4yE9R5xpWle2b/6ntgyo0CL/p98dFH0fMWJtzboihscaAQoq6Xya/nUpiYLfaZLsFx+n0ptwPQvF3abyovDM6TQdlvDkptKjInuhGYRZ2lD+AyFfU6DA90e6zlP6h8zybVsagxB8XL0VEVMPBteINbKxpftbu7Eko8vAScbkrrXRFwMjMS1SEjwMNwbRFqto0bjE7AiACGmLCELLe/120fXQhuoEYM38Ru6X27Tg6s4Zx46r+iKkTC2uxTmqOurBI3+u+uYiR34ZGNHibIUaEk4gNcrFFq0DcuFHcjTcEtArKLZjtK44xZEzxcZnIkttj/cW75B54lg0ZFIGjg61xbk247t4q66kYPziAcNQ0bdxKN6QCu/zeBe0rgLsUpAxg4gVjG5UkgsZ8PzKb80/vnxN6nIEgaFtB5A7C2gUf7+NoWBCThK8Ibxno6LEgMgmYho494FXqoC9St042HXf0fn1V3q5jqJBmd459Xlb02G8Vz+vsoz0Hqa8gy0nstXVf4AQMvkK4sRpnxu5K32IJDqruLZw7ArPlZbNvXFkGHQpqfhy8d/1zBrd03ygFiENiWmpMkwBTFVGXDVUfEl+4h1q6R/KPm7ggqx7SSNpyZyqOXyboUWZH6noWvwLBP2kM/BJz4DFaLp1fti+r6XHV6nqn1/b3B+j2fz8PzmMkjKe7L/WUmxy/45V5fpzrLhKKg2W8bmKvRah6ie+47RkhqWSSZGa/qzSZWQ8ESS33oBvIdVwXiYamETQKuc26jnJd1lAmixNTS06R2XhN1r96kXQsGtyL8+CLSsi4N5cdjz7Gym3ZaV7wdR1oORhD7NXCLkhlkPVEBrtZQSfJWPwhKdp6yQxI/Fl4XzGg2iHJIwlGHbxcJLPaN2BWNIW9Jbkp/AV7ZOAK0Lh+jM3dMFWrJSgMb3UvM9sEGRMXQw3BSCFhHyKmxTPlsi4jLv3AvHrSHhYb3sBRby9ikaPGYsX1fBNhk7KpVRDJ7PRB5S5CehKttyl/Mekb316FqXMjC2C7T0qv22fXi95HPraOQYQRfTsTxGCs0v4lhumPSYusl1YTej766mpBFA+9nU22RkBX/nmzCs615QqKx9FN4J8o8vU6bcBVrCBmmYDzxoV9ojz5ska0kKk0ARAVqUkzqfu+wLfU5HefnikWUAKnSM+5uo8jEIBTmukU0KEEjCBplYGkdcxMF2gHwCDHpUCLS8663t5zNv3W7f0vFYyr8D0LJ+YPZk9FL01XjAYw4UD0lwJh2egznum5pVYOhTkYmE9URZgiQDryOnL4Eeb6+id3eZm/scM6963TPALVxaIfuO3B62M1/0gwK61LtFIhxDPJjkJMOPeOWMJDldSlXKBRou8XRbJ/T4cdppqD8W3Z4ZpF0lgyEnymNwi1usN56urXBwvt3wKIVcD6d0/sYIGlnn1TTKmgBabuU+LSuiNUVfyVf0H1mkSKzgXojUuzpFAbEAtLLRBZEkpjsxOBP4/KKY26bUmKKsrHAGdv3oloD0olmnwsTKD6l68SoenfS/kBS72BJO4/4ueaeS0EIFqU5FDRoPAfA/A60fW3kGWk9TnoHWc/mqytMDrZYJF7RAizqqViQUD7+Ltp8era6jf0Vbk6ahADA1lPEI1wf/yLFAU2CgJISWr6+u3gD8imFdBCdtTQ6hc4ZL48R74vtSoFU0WUnUhtLIuq1mcbuT/zaINVHcb+/uo43G2f199f42N7w4vhocdWqf7gcZ8gGS8p5KRJYp24b8uelVzeZhvX5AVCkXbhyARFlC0YbmQkuq4jNerZgYF4NprKPCZBTfgpDRLebjSzAjPHkoDZjJ6eq7NYmyyRUm6zObSCLExkneeVNapImjxVP+4O5AR0dTc6W44B0MzgFoMcJwAmhN4y7XODNrz+IIFUwIE5zux+AsDGsxjM5nsaVszHpqiOGP0Fyw5BQmeXVgSTWmsFbPYZ12a9fR6nFdYd2GZ196TW2le8pCxMLgWIkiq3+0SwMkpqdHS/reuEdLUGLlA6pEOhn3Dq1bNiCssVbz2NNuUn+dzzFPKSaGzkzdVYk/pBqYIbK3Zqs6Bt8CaLGTN5RvxrOnm6cdI09ElKWARBxcrRbu9Qcmd3EU01Slilq9vGMrRpBAOEkzE9aHlsoNo2diqOKYqfhaKb/jOjF8mpBjohC3PT5JFQQDMsnEVoSZQEMHq57Sl3D0uwslGREvmlHTVpxa6dAse0U8NAugdTkMtzv+QnaHLHD3tzH0AaAvtmpLldw66nTFxebSm9HzxfPAHOMG24ZAfOQO1dUc3gV3UHhAqy5upWRseSKtEd0VdrwoLJ2+lDyrkPAHktkCprxvam4ByoKtT48Wqk3W0qDQVzdD4ZyUJB/hG8yRuW6gulXCfVf/3Kx8ondF2UoPyIIjCOouCTTF6EGY+JTZIAmh0mNE0VZk+LT6b8OeNzt5qyrKsogKiEXUbakFGebqrn+5Y9mOaK5cNJV7Ztg/i8VWuJvtDDiIxUXNcWYLtz7o0ZoAWvKIceWzzFqb7F98z/7DbE97d6In6DlzIluc2UhFFqj+LLTs8VU0JkCREDxqm9/eSMItk3vR96L+lyTAJCpW3bPXMf83wFqV1Fq7uo9mvLtPCTPkXYaBDLeXMY0bF5z8DLR+bOUZaD1NeQZaz+WrKk8PtNzFyGZBKPsquR2peaGtIxZq12CnfqbNimeh9XfRbOUzmDnZeIQPHL54oiyyvYvN1PSitvCKwyqHYWDQ8eK+CLQkXiv/TqSWqu9pvlugJbQZHqH5FiOXymlPlnTCDJpAWWfv527LR93+obuR+wyv/N32h17nU6t50mwGBlfxRucEdgyB1sACLdg6vTN9lcrTVl0sf78FA/cIQMsmpNlISPqymApSAy5VpxY9WhOhmAy8KSuvtCaHLOaji3jNSYrI26JmadOj5XP5MLJvVSzL04kuF8bI02ieEmjRXpkAWsTS9C/RkI1GlyXMqToppfVgJKFrmYkYKIBBYbOUXc8ll2H9JEOzceU8EA2l0GwhtgS42KnsXbSOPIbGi2C3+3k4DAYCs72eBNpRD2qgyScPYi3rvBoFBzq+04kq1y66WIeWxKxhSDLRaKgqxfMOTUeSTKb50bbzZJFx48aBlkgIVLwUf4+00Ggfi7up70ftdk96DXyl0r3lcY+W8vKROqJiiBZpUMotcNy59Dgp0HoLUISv0GGYiwWgRfjRbX22ngcuVTSb+9XyNqn/3KUKYCphrTDS1XyPjUBZIgpXUuLQpqRgoQ8Tz6QT6xMokQslcsI6+oCyRG05KuAkH1slCxxeSYxOoNhgwl5eGAizkpYmMlMJjR5EjRx/k9N+IqIRV9FuL6CeHJGZuruO3d9EJWKtfihHK+wRKjAdS26uLm0Uc9tA6dnU257DvoM2xz2tqTcetTiOpjAYS/l3QF/pxGrBeLrY22FzM2sOEEtQVuBl8lQAoYgRR+Z9vkmgVUqtAmgJlwmtdr0ofESDAD1Sfwm2/tVt5vpOYgKvrhKkuLjHx8vYoBNA49NTjbPtC19rkIrDvW6g3cKIOAPEwiuqoceIA7xhh75OShJpPIwOusH7m+T9ber+Jo6erCsOsqDTbR+MPK5mhiHFf6dzLDL07c9oRlQMed841uKg5ojzmWJ7QtOwXIwt0jlMoRNYq2acWtaFNQG0OkbRnoOUO0tHLcjoQH9G51E3lPhCcV9Eti6xwlGMGVL74SIqjnYjAX45ycu6ywIy9dqnqdhyUu+m3NCg8kOeejIDivwlpy4fmx80P97fCNfI1W3qFgjtPitAaxiVA97EDRPGM9D6cZVnoPU05RloPZevqvxBgFbTyOBI2rohOhMCDOsfqB0xBIt2T1kop7fq5R0+gMfCTlqiQnt1dc5QLtp/DFxpGSlYpvX3Rcs1QAY/vJHleRiaxW1GiTAaraLpJfXsJmyafHq1mH/bLOx2spJbH4kuxwrbudjShAE0AbFuhnGhZVduXxJtT5ywT+yJTzRNem2cFc5ZUtixf1dNf54huTGu+kI8ABsFFcaK2Pe1/U7tYxMWTFmFjCu7zaooUykZ98dWaaeuOlf4lq6Plicp5sUQ2rhNaZmyAAASwcF0gCGLN14aTFpYJdLBhb76mlygBTgqcW6UHp7waDUF0uDgXDgnOSEv2e5DC5vWGG5xNrHhLj/bJvp2oOWdTH4zqzQGkrQTnoOpmjmf01yXuUJxF1YdeoUwNGoojsgxX0SZuw9012h8GgwCQCnXw5CyWRy7WIshhc3aoWAYJRWgKo6gLyJV04xtR7pH7Dyzlk/7UjxR6rBtl3eFx1lJw+kKkK5e81jL6c4SOYHSbqs+RoZh6dF1RJy0PWoTcdvizK8GQmgmZ1vZG90OJ/pOFwsEjeQSazbWjt5jm0ZlrExviYF4jFGgPUMBYt131i9B0MVcPlIXKoLakTQ/VaPC3WeCGXFLKbstgtdCT6/Xq7wRAtc90pHjamk/ElqaOH+0p5B/GloaRsrlzmdKmo+H14IlkEiuSmKehgcLq1vqbSayMMpiCrz0qAuCQsUByA2A0e2JLMTtVfh2eA7oNewBr35iAGSttG09crTvyZ8hzONNSX9CF8pmt9B/VONrn74sjC8AKst1YRcXarUP4fB8ozEmK2e1sNwaO30lpDtxoKk5n+8BoJUH2jTZWWK4B75Bt4/6X1XzuwA/g0H0/r5wdZ++EQYL5Xa/y5A88OoijCGAy8Sga6h0Ozpnt75/0fp02RayFlK89r1kvLPLYZhjhz9nADNJevDGJBTFSetPZn/VIz5Ea1j5NatBB3CF6QsV0zWBFobnNNxyx76dCtoqfcFwhpaJIXf9V3XDyW7f04GMfkgmGBuVUDNhETamd8IPhjGocdSYElczsZU07nJ8Vdhoih9azWPMz0ruekDXMfp/v3d+JSTswLepy8sQjomxQGxPdQFCLOmEoZn4+Uw2PC/fhpebjeN7ipuhAVXTjBJn2uaxy6uIHjPzDLR+bOUZaD1NeQZaz+WrKk8PtNzoDk8DR3V7mHxP245R/vRlcT2eAUIPPpjdwtRqRsqJkWrYe01m/wlD75hooSFGQvBAS7HtsYS/axTe5VMr5fzbYnaDgKRRfptJbvq+FWKF/Cv99plKYJ0MjOLqYyfMZXIbnHZhFFeYZW51rsiALGvnLfWxMBKytCe2shiyoq2kFqEwPcDKrEjg3ya5pGE52dwhoqzWeHqDHmeLOJP4igdELWTWJQs8uNDI7/gcoIU91XbxzHFCI9sUGjt3ZL0KnpFd3Bnbh7DE5EiI8V3coX+M5hSrbyp0cHr9G5aTCDcnVzPxRWFjC81QSxrXxXV6mCwMfLoeiqEpOW/q9oSJXCzuXlwIHQKwiiKoT3QTtQyPCO/FcBgcEw8wUZcWrNJBVFUy6KbmqNiQJIFh1X2VUd5SXeC35dyOZv+L5i9bgKvpBGMEWmQGd4FWx1Ag9lunFvnwQvAeZyXxbCU5gUphjLgPXRr4ChXGIiqBFiWA3NX90WA0TAB1w4Rh4ydHsZE6Qomy8L/Mm0LPQUcSSQCNVCSLAGNQhfTfTYBRx53F1YznVA4baZZibjcVX3MvQUIHi7siLqzkn5Jkpf4ftKcSuOO+z+OmE2jhFXCOAE+za+YngJZG3M0kw4vCItg7FfoQco3qzerWD3ALGIZaKmxWcE/pRWyO0kEZQgl8Vat9DIcXgRbYWwi5G4COjnzWvclLrJZ201Msgg8CLRjoOPOyysH5poBWPr4ES53sFwRayeALJeufkQjke8FUMN8vb4SSQeqdktdp5o/o7EmUrDj8Abdwf0lPgv5ABzWRZN/Leg2SB+9yGGFUYb8XdNlQTSpRRBatjDQfMT8T2OhsbzoydF3LR2ooYdm72Bp2UE8HDNNbKOBfJUDcgAjrp3KBls5sOyr3JzMkiVJFg84M0rbhsXRdYeaHexwg1KNHf+jUPopLvOPHRIGpoK2xvvzHfvuIlCFAR5hJ0FswxNDr4v7XdFvhHqXPROvMC+8MSiodRmKrfiRuRkDi61hXF9cs6yzmK0G2lxESQv4goLX5XJ7LV1R+a1v0GWg9lx9deXqgJeHvim1Qs5odXtOoGwADiXBTM+6iI+kZRFka0bRLIdcJa3t+XKLKIplR+IrVR6p6nO+sMAWULfqtpictZWJLMM7w6B3Arq19DJ69LBe3WhWl9wUIbB2Ugi+n7R5bLjoBWIpCLOHlmntiyo+dMAuBlvnJKfOFyMNucRfdPjRf6lTgLewIu3p6XVIIohLpR8IDYcZPvs3EVmCVigtF25PWjAVaTQdl1TRczSrh8o39CIQpvoLwci664ppBDKQk1fg0iPJp9KA1gOj4mvB6ScBYVfiyiR+AD3Ha9qwsgOHRXHtrog3rIqYkZ5tNSNJONrqQV4Em3PSbQUgWg++SsFroG1Tg6qerE+ZgvX6QTK7D1IbFLCGmIhItIZdoYQLgrpKnwSS9v4mK10jld1uO8K5dF7exqQQt7j5yIeX3GsO2Gg28kQ6mVJkqYHrEVQAXaMmrAtdR3CBJX1waQ7X4LdSBOVsu7ArVgbAFbpGOf+QOKnmLFHapgjYl1yxahm+zYUKniLVoj9IJbGvbIWNsa3pStfRe/loTpTyUWNjBgOKWkfBXadvVg7Yoi/8iDisvNu+IKwvJ2Kp7CWxA9GoALZiwudhiEZBVOU7Q+RPnEjJHknpUbKH7TtwRGiJoAUz87IWHuM7exM9mBRdhTDU+cUDxJ0CkOEIyPI+OxFws4wb3GwZ/P/XfgK/Qc87OZsRLo7eyqQlalCp2ezvF6LKp9YntD6Ms2OXh+VJqrZLZyI+zDuK9yIJF5q07y3i0XqoRP4Muqh0+RnKLy6vo8JIaxHHqaF0Pw1b9TJKs+rK+gPYHNMUApGwAg0IHKqrLNFGr43dhggy5cqEALMycUkYVkofTRtV2jMwdQ2rtRGeBVscQoraUE9Ud7xNYC22LUYZmdB1ZtsdWx2WsvUo1cBWq8vhI8/KUsSir7Sw52WdEQ0W6pU+WvbU5iZ5tn0gI90Xg+iJIak3OnOiZ4gzUAG/shtOTDmnvTkCT7lTlLCGOypeAXqnoPAYIDqLMGdmbm1S3I7JjMle3T61mNLYLvbsIaj17tH50ZfPZo/Uk5UsCWv/iV4H/6L9Z8/3p0nTF9r/4d/7vOsBz+frL0wMt5lowrz0dXwGOItASpdeRMDGeo++YPUVi5Y6Skn0n0OIWWrr4Sd0Ry7IHF9Ge3JbHgaZACyeDR6DYl4W9Wnmv2f5UqewNGocXpYN8ckQg9gDE6h4PejBNTq6HIZvM09Uk/lbtUWRoD2Izf6zlYX16nkVSP+y3xZFV0/hJCbPUSD+etvpJxJxV7Lom+Srpt3jk4xolI8so26hl86llyOsngBbjarj0O/JrKZVfKbkRD837HKDFdDWhwqPdrE4J14Lkci9XjiUVR1Pk3R14XRq6ecyLTSfW9cIBCw/dNeaGYTW0xUWqsEdzqdWKeN5W8vElnC0vHDbf/a3H3CVsjQqxNNRNKBnZLPjTaHQZVjI9QmJaOfkeraonN0y3akdp0+iqIjjsKIBnM1Y8Fd0dmtrck5Z3XaXYlHlsPhlexBbYZBII2lI1gorh03OAFoHrhDtLuFtUx8mm2PGUgFFhJRfSWyLBnNmgBp3PQSmtyl5duRnQpQWlC7oQsF1TQNuxwtzjQIvYeAJodY0+MqMi6T4t57z9m4YO1OqDlXParxxKDPxpzXj/5Cd6aerLZRacEDYoI/aI5N1GP5JssJxer+c3G4WtuuGZVPpBL96VmTOAZNRjUK6CNyMMYzxaArRUckpOpkR+wq1UZCly9jp08iJ4/A3AGwAq8YOt3Y6/0z5tNQXrkg4EWCsUmu8ZQh02I+aBeGTkiZKTz6yje0RCc4wI/U6ghUtgVOSER8snzBnzpCWcAFpCrhCcGXb91C6/uY7d3yW9hE/UgSd1RQe7VT9nZhr2bzc+F7I75Kkn1+KFYdRU3OVnHUlUq/Nq1Dj67cAoF9s50JK8E2hZR6jFWqzo2OjA/InvcaDF8eV6sSzEcj1aNeuYVZTFFSj2w4ZyLJkUx0MLtOxyA6v1abtV+r+GGmLe4wpCXt2nlcyGBfbiyFIvVursZTrwKhl8RWyvxDyvov5Xudhirbh11Q/dG1Z9IGHMgbogtd1r+alWDAB2d0eIVdDgz2eg9eMqz0DracoXA7T+21+cPgix3PqzXwe//SDP5asvTw+0SPGMZ6EkCGW3SbluI+b5NC3l3qqslhj0XFZU1qmHY/qnDXGbh81nMJ0PvZakIvCBTV+WMoCLPwT2DR6ZNWVLA8SqVPfxCLxqnJXOH0VZ9+0A0GCvfXR3fd73iL/PGtVP9cpBv33WMgwc0yfMg7iHYkiSXfS1tkhLBZ3lGV/dp24mm07itaISLoWNpBawOkt0gChvu0e9bbwQHk9Gw+SOi10i6ToETltEa4yxUUVgCQNrFnYT5wu+cYSD7WQdpG09AbQkGKzicZELL7ma9e4OvfYpYyMZm4drj4QWbEYHs/Vovtf1h75xc9M2ncSJ5d7WcuvVrJhT+KFblSsLAAAgAElEQVQlUiM5MsnTqAFFlCUSbY0jkk3H46v1usQ1oftR68biw5bGmrJ2FdJgBwa5UbdHlv/V/WWrZV0jwwRtuIpylxEM4KJwU24u0VX8MG0FKTEklXyY6g6a9mhZyEfKNTkTs3BAjEeuC+XMNPrRDkSR3H3n3Joq5cQ7wlA3KzFngwYtcCLQsr2Rvru2VUoY39+6BeqGYN3lwJAq/JOCbTi6m0o7iVt/NQheD0UHDJ1BzHftD4XsO3shPo1WtX4JmLa13GYtpyk3GqbISFf2XmlqYFrlRCFRhMUkFnQJ23twRlJDizvFHEPLNsRjFllCTUeXgY2veqeAK+hIzLTsGpSFyvGFsVmpfEilNsQXp/eISyH9zueJ7lrMCslkJDjbqo3pHDwGtGC1MyQ4PQW0hPHCBKSRdZDiTnFhCV+5vvBaEq93l2GyrXQkQFr6IV2aQvlTP2J8GnOBuB5xOYy4oNpOPvREuXijY/xRHIk9z/FuvKyNIwIteoPtOdBRNgG0vPRRXRLCK2YAYuwJlMU+4FMJvqZRq3dRVn2c2L3qUaF4Lno6suz8b51soxNwYJX7cbI1Kh/QMdDBkuH5tAasxkS77BXZVqKms+GOAGgRaymT5Ov0+WIugUl1q119P+geyQ26it3cpISF/zaB85GenN3AnKAZWXmgrBvxZeU0vy71DLR+bOUZaD1N+WKA1mO+rHG/1qrzi1/+1PeTn310Nnz82U8mtoyVqf2fyxdYnh5oMfwMtk6rsueF7ze8JUMLtGyuiPeMNHosfOi6dj+fjs3mGGcD1y8bFY9ajaneArRqkvKBZ5tl702dC5MyHp+wt+Tv2qKh3K8d9qvHrqHj4qJ+P9xsbN72T+4vahKHVtmHNX9zGaECz911rJz/0NbwqrZRg3FP2D2aGxo3El8yJOwt1Y3p1vdhMTPnBJgwF1vMxBdjwRngLpjmds+2JpOYFK8z0hVYW8HSvlsYQKBl7VQq2+LW4L+EWaEuCeWd8gfYcEAp7iUIACuP0BpQh3tRtaInkWSBVnWKDwNtxUAmRkiGzmYzyQ3UXHqz5uQOub9yURbfl1JruFPNomAMMa0Ku4KNceSrGFCWhDYp5QlNPbN6Lb1CDP3aPozsckFwCIBKTSSkhNbci2cjCi0KH6BF5lUjv2uRlfUUEcbwY9OovTWEbdwjikDDYgtMYWUP19gz3LKKl1glva7ygUCr7iSn4Q1285KIjEiUbZ+64x3Ce5hxBGkjd1ZtX9KlHMlg+75hfXd6np5tqvjWDjqbMEnb1K6DWKcB26pu6Acs1mp6VDfb9jxV0s1jZZQMPVJ+t0UymB4ScRm1Tq4GRKGH5J2bAFpZDRcUtTQVGGAKzUiFT1wNb7PxVTIQEGVNAC0LUVLB2aamk0l8rAY64nJwYkryKfV2eM7gOmbTcUXAC9dUYIAhn029JdMDw8y47jBJwokt2qmS0SXcX/erx4AW2x+Xg24z0fkxTZEonCiLQCuhUsWw45lBJA7YxgGHJ4CBkqCI7FjqfE6Jxd8kY+u18kdOUwBad7dJz5oH7rqM4AhdFWJmF5W+Z7zi9g5yGLoTmnV4SqKXQinr0aJnTLY4Cn70i7LivcgNlz4wJpMHdGfFMWaUqaBBO1fYoUEPM+c09BMu1XH+744niT2GLSd8Wd726gdMFMDhqcgCe2MmItLSqALs/a+FLvJMoa//Rcz/TfzshZBenC+UczuDjhCuaMjDsa4ERQm0rm/iOLgkj2U38GhTmsHc9V329j4v2Vl3Kbk7z0DrR1aegdbTlC8GaH0nymJ1fvFDgdMP3f+5/BjLHwBo5bZoT4i3yqoSqSqxWGxU1tKnr2WzsGY9WdT4DBb9TZPCVCqNcTbUNTjKA1r2IMIotcVk92x0UWigAp48KHO06iIp+7af3+lHR1bRBMr6P//3/+F+4L+8Os23jjK6DE8dHiaCMwWcMTMdpSrmsi5/61mQ5oATa7ck8JB2IDM4UwVqItUqvBQhTzwHpw1wmI4vwc7Q7B3PEDRRiKdEL0Ad44u1k0BLjBIJbFux7gKG2bhAq6lJOMzvt22r/HKewS0tlhuzIIUXW1kH2eB0pPTaR+4+14MIPVqMR8qmtiw1iE2f8Mwsp/1r4w4unybA1IriOQHKqlU/9bpnkqyvBGhqNQZJg4Y7UjeOFNqgVeWcSCdW6+J7EQEoJV4f8ZJ51WisieMIOMSwI1A8Ch+zqfVkbBk1l96QeLzGmCYPDlhU4R30OtzWq74Q9zdrh3SDiMzuFNAivHSBFoG0RTj29CZAl1BB0nNo3VnlPcUk7whIyJ4y+mgOVdOQVLrFiLgs0Oo42ln2oiqGq9DDVxxfhs7eVgvk2oYjUZH/CTs549NUhuEcKKujPYGuzpYmyLkXYoNaXb6Wqgl05PngNZ/eAJ5xwwUfA1p4bShTgoqwbeESAAMkr+8uDvhh2PM+a2jrCePiLozsXlNhVaW4l89sEYFIrGxhj9Z8Irrk9s+6xFJuVDXRFCDQ/eoxoMVeiuYVB11kwWcK3VkWaHHnlB/XKO6UmnK14/TkDma3yDxOzx5eRZVLp47M+Vw6toYB29bY3VtGDwrfHQkGY7r8IUNGOp6Ck37nM6OOOYE0H3LRy8itHzIS1eKWsfjnphdxauNvvbWhmufRwht6jHlwXnJjnELT7djurWdXrE7wZ6rDU9gv2Zk1YrDjeGite82uRhFltQyPqFma8ZIYuR4h0eYZ4Ld37JOC1ZOaDRiYSfkFZekdeaXo91U+vowrGvZCCpayl8NwoyELYaIEDZR1nRwMw2gcuYqsBFPc38aw5/Uddi4CiQkeE+L4Z6D14yrPQOtpytcAtP705/5noPVcWJ4eaBEFCclV21kxVQY2sRqLysxbFJjBVU9jZaomD+VW8x4xGlNosGelsucbB1qsXriXPomZG23kJt/QaslFForJFQ2ZE89GMfEA2RdLNr77//zt3/zTf/znnVLypnF21TnotoEiDhnvpPQAu53Wx1plp1Hbg+0o5qOSd3nJErpyD4OSR3swG4GhWXXjrKiKosvbdHQxpunUYloFFWWF52DW40/xJCaZHlMyhIvcAC1Yii2rpqpp+gwdtEBLDq6irnQUEGWRO65RkksQTr/0W1TXuvIZoEUEMg20KnnxZeFbsVEqH+r1/W7388XFmbvPRT/U6waaDRHbRc1ld2CCoIqgVsUDDO5d8Cl1G67C73/lHkcSYLJq+hSlwS+HEZiMyqlwatfm6XMAbvc8MEXJBsTpAftFz+dxkgScVMjRKjhEyPGrQqMvTPTK2Q2glUqtRaOL4fD8OQzWxGohu1lT59iYd0uRm0b0vaU+L5233caRQm4/gZZAkdIegBbNRAItRhL6xoGWlxNlUJb14QjRSMGQ+IlYsPijrGHqo4KWYJIt7oN7TQZCahYTVhlAOAm02sq6TsO0pZQbpGJjJSZUdYH3HomCsZ7po6DpzDd9UQE+h02PV1mPaDPIVlCW9F6lrQNCvrwIocfqAsHRBNCyTlem3ORSq5nEMk/VRsSJtyG+EgnOug6fCaxFbV9UDCWYtrwvOH/MIULEp/5P9MlScb+Qf4/5p1nBJYjynnDB907QE3B3Spl3XqygzlqiSAGQqcASjRZxONl9Eje4mU2uaGDnJGfMY0CrVv5ggZZEqYVFriAbmaU7i6JbBI24CpFmCs5icmgq2yFuE8ZCOb2uAs2CwdR9NyP04icv8+HZZnZdPOSUgFcCkgsVkaO2xEBJMij+7gCnT1ygYfWNoyw7J7QNa6jn/2yMhMs9enfN6xN3t2KtliEd7dQ+Ycbg6pI7ydDzLJM8WRzHsZZP9crLRqKg6ji4vLUARVkSNKEoSxXbqHIxJkHuhjJyrrDgio5Zgi65I2UJHhZaV/1fScqKSn4snyZoagVaM5I1Ryb3wBuMUBFnu8+LstlVotU+LcjqoboTb5MAWtc3cTQ4eg6mX5z23XXk9i4JoHV3nxuIspks3j0DrR9beQZaT1O+eKD1i+38n/58lL7l/GIaONkt+uZnP+UcZ3Zyv/X5fvpLxhqyyKfn8iWUpwdaNF69qBLNmWEOTN2JhqqV8XgW0ifsKRv1wVnObeBRzTQJUrGRvA4b2etGQEtlXsUkLX1sVw8EYsWXqtk1GCjFyErieDZzvJaK/F0q8P/Vzt82UtuwofsmcGUaZf35f/mfH+y+aFfO84mjf/aP/5NC6sOgc8YYGDfsxA36d9m63Mp8Bt8jQKtR2aVfRVboU5vZxAZNJYqZxgOv8XSvlt53O/7rm9jNbfzqOnaliRYwkkQpq/UR2JUsIJLVZuR3rQFhV2oZY0NGELwShIwCb4SPcR02Yi4Fu3a9WhzzFvIGcTeaNW674U1NhXclLar1ic4Bwku7Q0fCsUbSwDZw1OcU9xbgZDK5t6iJxJhCEQxZSdMCMGh/1hT/c6nd4KATkEgkvUx6chhdJkim8K5VlJjJQftzNDBPhCBK2cIwbtSfG4do5FR87TwwFwjMhsOLeF/Mifhy29C700fEADYRFC57nlgCrYpmLtU8/bdt67ntKEOdjbJjrCDuCG4B/rSQfYdz4OV7OVqOzo+HtVSlylYm16ES7PlcfEIiGSBn7KMclail1Fo1+5YaAFywIBk6JQEI3oTVuvKRvVq4LsXe9e44UU1TY3EZVNk2VN0j1zRHROtE7nLXY1+gKY8t/b5fFMl0O+M8gY37vaBoxLU/0y3T0RQgeyGZ2BIdrVwowUePAEYVtIrJlVJiRUjPlX4gdfoic/YqG3qVCHwT838TOZUIrmgAQGU2cvoyCvR1vpBNronWFmYS3GtNw0OVJByRbF4XqeXyNhCXLJSoAIDyVUqyE66dUaAypupS0U8k7LAqZJXoIRP9NpMQXa9YcK5ZGKMcTAdekTyQqydeHGBoNh9dbFb3hAfIc5XMM7A5fj6Db1Pj9B6MjUxpjhDunXi2uwE05uUwxhxFIliMvkb1E8W+cMmtyh4Dp7kEQDTSqX0gzmScJEkvmDLHaM+WRq62nMWsCaBlCxnYaybdkZEINeP9tqs8traryqqvGoA+x51VN25bGV/Wvz0Ot5omU1FQt+rdU/tbO+pGpbDVqr3vGjYOekotWRGv1KKslqUJNZQbdRMQ67mzbGhiTlBWIjAXP5vFKzpb8vhV+mwudvoqE56J+X8dPf1N4uwNOhhA1N196uZeaS3uUpg3lJNzrdc6FP7GmzjdVjgfmccym8JxqmQYl5eiqYVJBhufgdaPrTwDracpXx7Q+kd/ffQYyvohQMuAJ3lr3+FbAVcerMKGZ4D1pZWnB1oXHWFv9wI2qgeAWHxA1rxQqB1R4NUwPMFUrcOGaltpatDuKGtFH418ALvM7z5jnjIdCw88WXQv7cE4q+U2M5GF0OGvU4H5+NmvIkf/oXi+VcjuFJqbufIoVd2FWCj/8n/57/a35vKp7Vbl7K//j3/+q1/+X53aaTHzDpAGZ27jT7qGSJ1QikJYE5XEDA9SbOGjeE401oieEHmcny8w7IerpLnECv5Rctlv4rd3idu75JUK3chTufVZ7ZJtwQw4q8YRgJa1emVF2fFl0fSxmMpG3YzC5HJbkrKlhGlVpU52m5fGDRFaU5mXUX1O4Yq1+JS60g52u21Yzckx5GO1EcRy7TYXZeFMCoV3sdjSxcVY7CUvuSWhiccelBXlsdNe84Q8frBU0vGVfHqDl0x+y5pkZG0BlgBHlQu7sJXz+e1kbDV6vogt4eB8IrqSz2xhuwjRmtVuoCx0JFLtlbLbDaO3Q7GdUTWGWkOpzHEC9CnZGyF8fXYZPr9t7blW/dN0I1hgbIGWtQIn6igRzopoKZAGPlE1rRWSfDL0zpL4u+RsrOoc2yHQ4gk3tNswlJeBXsOuH5X8NH1DNOfGYskoMLrb9LVarEXpbbynTJMFWtTjtqww7oVQ4w7D32ZqESqIMza6qIJaS5nzOYkBBhrxv06cfhM5+TVQFlAKfoLLaVU+YurQ633H+EnyjqB5e42jZnkfwxnoC1VgZG2/3/EscsXGn1oeX8gWF0Fk+lKxPnpsFCoLXx/6j9s5vUWK0vt4eCGXWHO/cpES3xBxCdZKawRvej2vYZDYrowLngtL+RVGaVp0cdN5ospXEc25yhgShYxqCgurh7ARamIkOz8s+4oGbxPnY44lyuo0j23MpKmf6aSia6jXmqR+dT/6TFFXvLeIU9N0TXZdu9bTsEJY6shF+7s9v133SIwajCRXViGPvHQ6krDyvpDdxDSCLmp9szVlzpAVPRPKaGdmG2KNqxu53TTqwV3UqJnAWusuk1FWlFhrlQ14w5r2i18xF1oE0MJtipz+JpdcxqMH/6LsglnVwsriRvRbx+TPxFnJHdHZW/Bwzy/tU9jD3HV7I7O6yEBfhHDh6fD8bwu0fvlT36j83uKOviNp3ynff88vrTwDracpXx7Q+rOf+/92O/cgyvohQMt+NbbxJ+54UofW1zm8vt7y9ECL0SAoYsY5ecxaRXWnXf/gwQOjNUQwIEanskIDSPAIEw94vueztqVkDBedQ3ps8ENCFxgxlcx6JjyTL+9UGoFO2bPyp1HWy7/7m7/56/8xcDrbLZ3hQXh/najkPrWr/k5d/GwNpUN0Q1CYeWJVaAYj7uMA3/ccgVT+hZv2La650q4N4YONiActl7TTwtWxBmMCptLdferuPnd1m7i5TQwvI2K/to8FoaXXS9l1IAQmiTEzntQabUdPzHWPuIE3LsoSP4zkkW81DP/4RGs3jGwUDzjxLQqjv2yZaNu2yTLnLW4+pEPNPWH3w07FKSWiS7XyHt77HIPVJwzm4l2B0e8l0jSVWL/yoZzbyKdWBF0rVYbArcxbxk+Wy7tZ4Njs23B4PpPZzGa3MsBCRmLVPTdqlykP+G5lPP9eefY36ReiF8hwM+ww9pIIh3cTVr51LaIjEd9qIxt+RYnLeiD7xYZsedzo4wla9t5Nt3/deA/Qbag3xSR+ns+Ik81wBtC5QfUhYteup/cliUn03KJ5r4chpvWTbQXWJMnlmMJkR4FwIVyERCdaZZcs1mJ0a7/vt3LSZPbrdvwEWl7Qmgo5uECLJ0xZCJiqFKL10KPqZUX9GlYXfKMs28L6gN0kYrP5iTpI4unVWFZz4zYEg+U2G8qGAoiVS2oAql6mSKvVP4j8V2lH5bkNqUl6FfsPeycUrvUCU3UU4GPg9I3bOdXdulUq7aQTq4lxzncBToHXeGUYMJNFUSX9MrKgox64cZYuL8FjgRGymoiNFDB29ho98FIY22PKXJfDHKv84FmZK26TYr5Ljcu96Hta7XThcilBc0pPiLJYibXo82kblgimME13NrfTTkzIpPuvGtmApgbjtQyrisw5WZlw7HH4puOoCXshssBdmu057I+IUtxIQhv76j1HipI9aAldHHw1Chq0KIvBFLZODC5OjBKfXJBeJ8LZioozkpf1Oht6Ez15kfDPYrtIGuTfAqXfXUcAa+9uE2j/q6sEqiTCdf24WAxAXB1uFmZvAi2MIHTRVl01kS+juF8YFxhxxeQqbv3vALRcg+1pQoz+KHJJnoHW05QvD2gRayWrF9Mo63cGWoq0xscwwwefYlw/l99HeXqg5XOsKN+IS2pbqQi2m9W9TkOyAjoaTlbJi1eKAf0wyu0j0zdlldrnNFdDGVufz661m/swodo1IBwR6LxoHcHwFVDU3Kokx6J9XEdWq7KXTe5VygfV4lY1tdNvH8BWu+wFcRz1s0lEDU7MXcgfB1qe9cnHPDkAuTBM3Cggp+AlI/XaXEg+wpmrXtBaLfe2mFxRI2w2E1uCRQ4IIcnr95nb++zVbWZwFR0Mw92OX8gYy+8ldyW2WEqt4ko1d+scJ8DAS2uy2GqNidq4F8saKwKiYGJWvDXdfHqjYqx5e8v4c1pO0/diolUnmteLtKwecCHZ94itVkhtRIKz2CeTlFwj1NDJK9LN28LQI4aSeux8RTTsZim1jGbMJZeT0QX0K9EQa3xKJNZCZ29i4YVcegN2W68t+KFaBfR6T48Nq/VcUSfKgisXoHLBXlJitMVGGAyIRd1E5Fxh2Bvse8YNTgOtUn5HqCamUNaEwfqdZeJXVU3czyRWhYhPWctF5FrsvLf55DoqhoDEpymhH9V+CcMq+bf18g6GnvReTfZjBTTSSD8RqyXpuXwrKwgjrghWJshxf/VZCdAiysJv8dXVIEjFp2v5SMKSz62WgNuu0vphfPnGgNaa0g9sUlNY9O6KuybrTLSzYsGZyNnreGg2FxNyP0kszIr4uBE5kAUOejx0IeNtVuCZKP/mo4vYUsYQEP7JfaaTkd6mAas6tYoxxYqRmI0uoEfhsAPhjpPr1Rv3nv4W3kG3n+P+4qsM0Gx51xOStiGFsSUgw6SecF756zxK+sAbOkyiJy+Tp2LKoxJTiVqxeu2m07pwKKDHQS8AM50Q6/YuqRJMOYai3QrjRQIwjPrF9g5i9mi3TvDKkGbXM28zmoB+u4ZIsOeQW7DX9XqnD/bAid5bMRyV1qleZ9KsSsZTlsD+5LJ/SmeU7GaIJb1xJ4z8221D5ToNt1CUtGZPxaaPlSXoxD4yrIe/43AMNo2cHSdGF1zZAOCq5sp6Kb7nAoDTgVcS/ymBqS/CJy8yYel4g+5Rr/Pp5ka8VcKqcqHcpzpRy4rDMNRWrlHNfhR+1Pu7lG4Pa8MedxVo4QbhbDFaJWj87OXvA2jRJnsCi+wZaD2X31v5IoEW6j/484fZ3p1f/BZAS95M/wzj+usfcF9LeXqgNR37USvvVfQ5SnaBtorSMEOaT02XeJeP+Qef69bK5FMTGOCidyi8DqX3/dZps3J42Qs1K58GnbPmwDMRpmHAf/Wf/sex4FosMlcrHRSym5nEm8vW58vB0eXgBKehBtZ+s/7+onusiQ3+CUBF09OlNua3zHiBgYtHsrhBcIGNA1ql2FnIM5pHMIWFw/18Lie2l5IiRpbwvB90Tu9v4mSvurlJDYexviZgSCgajpbZyMhC+Fw+tQKblRntYk/UD21OuWtMuNUFWowm8ladK3jj2Tew19kyrv3Em+Jun7gXD8JXn2ZWNFUUuGGSNx47QiKyiFOKBhfERM5twgyluNDEmbQNfVlTGT4E5KTFRE5F5wG0gLLQwSKhuUxms1L5QH4zICgvjFCdUZ3aR4s/K4bNjAZ0w2EtHy3DG6TE3ayfUI6QkwwoOluEzCC+gv0lHd+yShigVVG2Q9zBvhLQP9qM47FS0/WxHz5YKobAnSlPVE4jNSJ17YTppCrLB4RGgwshOhf4YbxSNNA9lKWJPTYs1mraXunOMOhhTQ6VV5CRhEM9FCxLocEYBEnOSZMXMBhNQWIbqjjYqxOBOyX8YKCmx4MvIg3v8BUZPoi+ALklaVMtaWq1UR4aViwhbk1IJnSwhGaTwVeFyFzbU7A9IEsExfpqxX2gLJjUUb8kRmJ/wCH0wF7tg47Wk2HvpN8+4oqJIvbjVHwsOLCmmULoGJHIQrt96KXPmW8ZH4jW7tb3+82DTk2I/q0sGHCgIVfQqrlbhcQysJbMCYa53iMTV48WTmPCo6UcDKy5u/sUgBb1sjR361yI75TY3W6/HuImitwcBffoR1WawQOOdOsXksltELi59CYZdGlCMtvHvqU3Tqz1VFTgy/4Kr+gVMjlUPrQo9WGYaZjNyCmdmA1w1/fQ6LD/RckNTs4WOtIvx5Qt6073wn01jZOLTXbVqW7EHnCDxDkc9jSjxal1+g2AUPjsJbpfr/Hpuu/vtQ5Khc3Lq8gtmv0u2eui2weIb7Xbh676AeF/akiwBsaC3CYJFPSILslei6keLZMIzkSOv8kEX/9+gJaLtCbz6Kfz6ie2yKF++tOf6Kdx2++X3o66yQlWlJ85JzA6nv2LXz6U8/9llGeg9TTliwFav5WO1qiYwfPdQGsUMjg6wBMsnzyX30/5wwItF2vpMqTHwOvxrdUOesoNLVK2+R28x+Pq24EW3zQ1IRuvxexGS5W4lEbs8F/+T//1u7W/61TPfY85smr+Su6sUvyQ+f/Ze7PdWJItSyz+QPqN+hvdLyhBaAhqVQuCGi1BdSV1Q/2gFtAPkqrQTwWob5cG6OZwRo6H4yEP55mMeZ7neSQjGAytvZe7hTFInszKyuLNzAqDgXAGgxHu5ubua9nee634Sia+fXn8/9ZLW53qxaCHHTvrK7cBFgHpqpaABs5N6pRNsSSryk3bM74xQJAC9TSdTGHWHh66ePRK6KklUux4nGdiq1zAlsJ3zSMCJcBfhWUpKsJjG6hIUrDUcUjsgxJr2fByXNQIFwCXRcDtNgQ8JIOpivlOEZFLFWYYV9XKITRLzkLPCoDjTsIPOMnMgJvh4tD9INCnxj2Ol3l9rcrRlNWIkN3208/PJjewk+BaIJ/x4FLk5q0k7XjfPX2nmSpCY3TtmZ5gpdx2Pr0Bloiplc/sYEBisbVcAn/9XMoIyQG/El3EgqjYV1wHLY6MiVlRd1Gq2NNblIIw+ZYmcNpSUMjFb9Y7iRx5alMLfk6YcUembVbQ+V0Yh55bnR+PfHp6aD/Isr5CtF5689dbWR2lJCoLun4bJlm6V21AU2dldxphsYPYSKWQS7SM0ibmake5WV//qu/0TmO8lkdTy5L5NjtMORbO0obxRC462ZtSbpTbA81mimBLvHFvJDXrLjwahAfq0NVUEXY5cepPJXAZ/OTmu2TgXbN6ICLmmlgoJ121GVOR1dDNW/S4XFPbmCS9xhnI1fjOPx6KADoVCJkc2FBX36Dvkd5gTYwihGj5/R9sF2MOsoglprYwA6lsSdkeCpNIjFHNJzKhJQB6oG3cCsrpDRD4UmodXItBLdEbFDIm+YcR33vsjCRqyloMiZb8ZGgLN437UUzhvgQkBfTfRfCK1nFltOPNqftbH8aBY8vJydvmNFSrhAqnzAnad7vojkcAACAASURBVK9YPTtdNXAXTdi+ck+wuVb9cf0nTiI+BIS5VtkTXRDN2yzqcoDU6Fb2TfInY7O0+vjKVNeo9VQ40Zh3c2lmuifqKCjrDlpXRq5VVhkbXtog3onAx9DV9yKpInmqEpDEvbeU38U+T0aR+74XN5x4ZAVEazIpYFTBspqNK9BaDeT6aW/IbHMMo0hljOPqGS2xL4wqJz/vIbjXsWbv5yZa1ut/+ztnmfwRWHtaXKWJS+Z/rGwmC/39QN6TxfGsf5+t+f91tDnRep32qyFav//G/4NE6y/+cP31D5m333z7JRAtZg3h+a3RmIDUNbW96N0WQGqIj8xodKVc3k9E1zJJqabwPEGlzz7RW5UTrn2yba3+X9x4yrL+p3/zrw62PpSLO9fni+XCl3xqNXzxHqCn0zxoNm50ofekVbvUdcfLfGYbG+O7KONRhMukW06CjevI6TzRgfNye4X0jkjJa5oWHu1Sg96+5qowHu2al7JA/bFkUDIG8eTGt+A5TYolknpdSegnJBIXrOgK5chAtDKxNclrAsy9C+O/pPpCC8kASqr5HROWsRmXIVqGNkyZhtZoARHWXk7tswfwWUSlq+ySOUb+LG42lSPGUqaRNC2Y4fvtfwdRSUZX8ea48iscIG2Fnt2TrorpMyrIlFGqSHfcUv5wYAlEy8QYZZ2+dOTAd01LsyN7dtZQSa2cnfy65BpV6Uz1GhUCbKIl46bhSnw7Jsa9mz43TbtyhbOlfKh5LrpwrYtCdjeXnlaq2GP4I9vsqfkhevZS56cNNfGPOisD5UUkUcSLDF7RRYAXLFkWQ1vkWnYEjKemo1zLLVa8NOlbLJxjtYxcKSBaxansgUdnggkkmtlLQXwJKmpeMVMW8cmaASjDjmuTdm28voDO1YJPzKlUj/stOAywLGZ4vbzXruLTROfAZPFFAgvZxBY+edjzgVwZMQmnxklY1ibmg8RY6mel/F4qvuGx2FRdg12YHoHAx7ZKxZg/lSxjaBMLrbt5a7mU1NSJyEdELm2p//G/B8Uq54RoSRKjquMk1SEXXcy1/B8wAwWyi/qCpA4+iPVtCmxK3A6U7pJ5alQ8LdriQ5EhwV2Frrh4J/geaF46+onxQ0dCs7iP+U83Kq4pmOB8rbAHnpMMr4CXUl+EXRSMdECenZlP788ea8JjeEXLRyPMYpJRlqtJKgzF6nAR12BJBTOr2e2KqMiuSthHxELemQ98aT57rHJHtc8+NraNbizrM8v2qN5hCCeJPU6Zk6ipRYDYJRw1Thbuw7g5Pwxjo36wXT2V+RNfmzwkNJCY7vcCtep5o37BpQcnhVUWAq7Mw45xY1wdov+hWa+SxKtMOxVawFPg5yNa+qsVXJIGgjNTV/9MkuHXF9mdV2dZnNl+/IFfe+evpM2J1uu0Xw3RQvuLP9y8FNfC67//o/+HPmDefvvtT0u0PFqhxKeOxm0SQEiDjv+uG5gMY3wc2I/nZvO80ThDf/ons/30iT7zzqeBrFJydVy/aqYPopHvW/WLZHQ54v0mcbVQSW3eds+b7TDQlUDJjn/YD2F7OJDaknbdyQ9su8JWbSNj5Rq2mqIsQDpAxnx8Fb3ExKGG6NTjzeCNQPACKbzvUt732YBTmlUt7Q80I4gsqyPM8xIopFHYlRIgfT/AlhhlBheAcu76PqZs4RAqRdkB4AaqIJidabryygQZZkG64iraOaA2IzZQM9rus2j+cU6gPcJdzduR8gPNNMOY9JqXlYLj+IRjp/SZBos2GALKq3Q7Wi65je/NSQXURizwkTY1mchSIbH20p4wLY3hl9FtYNT3048V+8CC/mRs/a7rBWi+GwaHo9DtrX8w8NXrx53mGVB+pbRLrXZCTMlcojdAYa9V2qOyBUN8LCDsNI7Jr6jDRqFzw1HxEzAOiJzL1d2ev1a36l5qZ9RpFJXn9iV5SNC30HHNozgINgE2oTbpujNG1V20K/I7T8f/pfaDRIs78DDVA/SJTqCrKMClBMY0MNlUFcPvymneGOmXO2X7TBrE2W+7NLjTvjFw083jOnKDDKL8JhqkhYPG44hWSYVtmIzXdG2RaJktMS6t22RtlWp2X+LalBBcx99pXKuehyizA6ADv+YdKiXh4uj1m6T/gyBmFQLJS3GU2OtlgOmji7gwMXsnwliSVEvvdnAsXuDmhto3M9+yr/qEycQ2w+w20WpooVEkuOjI5bl/KqR3JGr3uCjIXHqY8/HwIqa97u2qo4UTXUqEBXZj9+KuVTGu+rT3PePe2A1F5Ck63oJxgSRjtGvVs1r5BJ2pAZj/jGgxqMXlGxxUtXKGOxIjxhgfjBX9APBKGHekyDJNt7HDLJ0qZHep2BFXcXkugmAAcYUy07snsqte3ILMxHv2sjV/4kYxt1/MuAmi5S/l/OdMbFUsBL3vpJhNNSclgnfzhimddHDOxVaaxV0Gjr4yz82fGqLOLxegIVp6pUvSLA6zqlqUNCBhsBpvyKe3QG4LsdW6quELu66e4gBxmdzKekS0U78qZXb1TrshGiT3EifEIGNgq6VjebQ9JHBRcDYyfwEb8uzQMrlC/lArJ9dwmAm942FsNU3xZyJahu28UKw1rav/KUTruXDZnGjN29+v/ZqI1rzN2w+21ydaHgtFobFmAJB0fB97GMcZAyFonnlCe5SVmWqBfuvKPD7th/fTx/lThmBIwv/yL/9pMX3abwey2Z1A6H2zelBMrqeDi0n/R9CtcuGLgIaOD7htNJBkpLuuv9u4Qu81rwdtJ0WQbq1SJlRWpeCiEziSNLzKATCKIrxFdOq/4Ylu5OmYHpOMrCVCyyJR7XubuPkej1jgfjFLlWwfUWZrN+TxzFRAkb4IfkiHpIgrdPV9PLyM7wW+xJv7g4BYEtWOpaggLrhE8g8zW8Zhlp0pcxrM2TT1OVKXVdqjdrbwn8wmqxTK6pT1LEjyiMCg1MDgJPJXk0jG8hganTHmQ/kHR4svtV5IfBITpORaMf4pF1nOhpfQi6XjcEj8u4qZjZT40nwXuvwjxg1nB8f10vnl1wFqk90R64/cjB286Lv+CLhzr1lwLN1hp52O6TwWI7mm/rmXDMLgv9zioiB4LN/AThJlaj+YAQscBiqiFX0ntG3lvOU7mYKlr4AEfiqo8Jq5KFj9T7BOCG4qScgGBYlaBKyhi/QcCp4vp+tos5OYeb7azA5gIg00sExc2LGk29h5dJo36yfL4nCxTAsvsgSLkau2pUDQqV+2qufNyhnd8yp5R2Gcw8LY70zqIIFptXTIMcTOMEeU/4irj8TPKZVs3vDUy7c3Loinq0XhySADzPjCdKLnL4X7Kpozlo6vZVPb+dw+6Bku84dJfjzJjO6j/T4miVp+W55mrM3D4fAYI5FVfJfHTh0sSkwVPRxe4qmZcjA18MV9plU7xI6JdUF6AxvoEiWLf4r43odu3qajK1RWxPWLbjtoMZyFn2nfB1AOTAaVyUkNx0nxwAX07/va1UMNHX9mGNBUikroryVXZa9xJuFlNezKhpcZH0sFPorqho6P8y3eN3hRFPZxyPXjelWWhGJBh6niZpUJiGYD2Gk5vYFruYkbWn4Hn1xRbyucuEL+IBRcNXPsKePiVdws7BcTm/nkpixIpbdAgBl7NEKLosQIanf9TTb4LheSzM/g5bep2CcQeKWXiTs8OFy9Fns+v8S4am76Lu6HtexuPfelUz7i2WFnPXBDnOgPsun1Gnhm84wzEOyo1/WDrA7H8dtbP+5vWkS33KqcjO+TmjqYwk27XDqulE9xb2TYkIsXwthVWV79PL7gZgginQq+TwbeJfxv4743puPXn4No2cl5dh7go2bHvJ6kDj6fEOi8OqVSPyZ18Cvv/HW0OdF6nfYVovVXf/VXf/3Xf/3snyZzojVvv8z2+kTLPO1UjiyAZw/AAUsIxBKqfVOtHlcrp88+lT0u1xLo4DIcVs97pAD6kQqW2Xj6IWitvDcR3Nzf+n9KmaOLkzfF3E67CXywI1ahwcVUYCEdX61XpPx9iJ3sBujpiWek4Oz6JR2Tn1Is2oJxfVrrLiQbJKELwJINovrUIjlQ2jOhCVFyj6yydAQsC8AiF1vFp5kULK2WvpQyEs2lCau+sC7oitgaILWEF8Cy1EsKIyOsBt8bXU6EFwAildTtsdqbNrVUF9A6hzUuV1Pa27ZXKuW2mUEHrGaPJLc7jhHWBXkIwATzlEwKGWG6VH4rSdDag23GAaSEKbaC3QOqE1W3sGMXJvA3vArwlBRM/IbL+QBb3fpxq+UA2ad7wmYTLe4Dzxcz2cKBFTAB5rmZ5DfsIc2C8CfDFoyDEGkDf/IryLVsXuH2q46lgt1WvWxb7MH0pppZ28FPoPCUqzVirgthxYZZWREPJjqSaLFmqWxUs1XRoakL8IZo6emeEi1b0l0gvnpq1XKi7Z7UtEyDRAFVzayjVgeRescVd6G0JpNm7dcNE5NQT+uc4b5pjhaoUeWM9gy8bGtuWSDDfbyUaH4wpZ2VY+Np1lFNEZAuHrVEFBtTCiEsouM4K7SZvqsMv5wXswQVjFnMx4XbgxjE1cAqcvVGXklv49NU6cFHRUR1/g0NBrjez8rFHRpP1TVBVAB66UiUM1qXYhbXvAgHlnAr8DxHtHK4wPO79p9EVhEzwV3UoOQjzwvOSDa6EtdMYOwVGGDB3W26FTvVm8oSaaiFmwmOEdf++CGhLCsis65xylpBzBY5rtb5oHPJ4LmEkdUeV8oONb6X9H+MKWcDcZK8ZZWbd3jd1Ru9F62I4n/tuClCFDsaZXoLnpMOfcDNKnb5fTq4ENOyJb20xQtbEgtTm+Cu9KnD+cLpoKEz29O7sSbLLeLDc6l1Ce+HFrFv/GTumCPMeCO21BGplfoeXBSTQSTRH9KgWH03WxVnBN9Yzk3TF7/CuFjvx94sH/JFLgrodLomz6dMCH7yir7VCispl70NtduXmBvYW5w7zAoteytOJknsTL0mqYNDkXpPuIkJsiQkUdaS2JSn5XS/x7GYE2q0+9n/HkTLtMc0xs4epLzF9JfZ/305+iQbqpDx3H++KIbxLLmaE615e6Z9hWh9pU3mRGvefpntT0W08BAaig2Un/SAtQSd9k2lcpTJfM5l5TH5LEdyIf6U4QjJqZxWi7JOfNvaNT5dbM9+yP/8l/9sY/k/1EsnifAndKn0qB5lk2uFzCbATSYE6L+ARz6erKPbwP0gRMLTc+ShLB1k4/diGbAwEw8ohzn3jgCdSIeJIxBwLWAWy0K4aJ1w8nDEnzRy/S2wDsA0nvHAEPxGUSwU1+Zt0BK+LQwYFFxgqQCg1UTVqzB6ICSCRNWPC6gF0K0qC8xOCKuU+UwkRKXvTGyN7yEEpwYdqzKkF506JakLF3W1qa2wR7GIAt8rh8+4Q2SyyDqunD3HBGxNBeI+sd6JFQj0EUoFHMsgdAw+85eAq/zn32APjWfa04RPj+dRcBK7QYk8k8xG2I2NVHyrUjwaWPp4DGcxfoUNE5mxqRfebE8hbps3912dPSPlz/VvLc3CbvhJURgU4p9Iwwz7UvT5OZuaFvR7VMcFJ8uhptnPAKxE+WXV58CJI092flVvViUqx45enBItJ+0w72jZ2USLmB4kH6deRFlyYhIV9L6192HgKFs4/tosoWy7VVVtNZtyMegxi6y0zsrZritLZOZVU3fJpEHighVXrrqjOcm3CRlz8ypZ1mjvTLmwD4yOv5K4OgZQGs5i8m3b1RxXpuekJjIXsaFClAL6VUi9mFyvSJ3PRi4i0WN1qXqXDCzhogAbGQ9DOHEPo7CogCo/lOsos5mMLsdCC0Ibcjt0bWaljRIzWU0A0WJ03Z6ivC9Vq8fpxCNtdx6yufZxW5CiLBCMxBqTxwjZsavl9CaJVtxSdScFIijHhYM9FDsHSQeI0yYLu41Pxs2B1gIiuNKQbFU9lm28Hgt8ZH5a3Ov4IINQSXDsSpZ4cD2Kx5daIeN1XKH4kE7juNe+aFT2cX/AnUre6fsOhEciMJralwgtU/0lE9/MJZ2KR55fzUyWSY65cdvDFXdacI2zTEtomlxak5yFbYrk40LcFfeTIL+KK4auvo8FFsXGPbKKu6uoUIzj43FqMMB90k83ApyOauEgm9zIJMRGDzeummv053mOcc3siW1syEkFzpZLf07GPnVb59h/zMC7vm+o8jAiO9T1YWbiqsQpwx1VbsWT3MMkjzOC+yHV85mscaurPNSAkfTLzHZSzqycgrjvDTUkMeYOkdbESPSfSrT+oduvjB39jG1OtF6nzYnWvP2m2usTLTzDUsnPLAK20KpfqyxEiJnmQsAxnufWPolTHQE3TTSS6o7WVal22ioe3Od2+7Xz4+Dm//7v/qV5fM58yH//P/4PEd9eKvYlnVgv5bYq+W0BOtG1kubLiTx3eBlEq5jd6ncugb1AtEgF+30vS1YU22mFiSXfZxMtQlvJ8XNNihg4AsAVaQqt/GH5tYazlqlpAeyC5y7QFYCRamqHgBqbKkhIliXLnP632chCKvYJeKKvllkP+iC/E1stb02yX5wCbuJpfpfUtKj1EP2UKHEG5oMDZ+celtW7lpmEtZLj/ilQqSBZQB6LcpAw9FQO4dYtkbqdkpwrh1oo0hLLqeQmfaXSCiWl2sT/Xr2YFxjOInaklhqQHE9ct+Fkh86wLBoNz7zes7yhTdAJ+9aqX5QLh5nkZzPZ3IDbJZMA+TY7k5AfhRefTh4SLUPYNGLmSEdyWuJXgHWqJpCiMA7Tcq2QTeALpw8AzjlAxXwE91KGVznELAJ4BWS0iRYtktFLrr48a4FIdWrGoo3OrfmpaLhhWezk4Vq5tBLFxAsteOyIVt/xLWg3HH/ttnF3ddXneH7VbO2L6XTDK2mUzO5VLW5plvdZJajFSKLiKFLyzRPgeIfCqVvxjGGxCOJnv2A3bjs3+Mmgcd1VIhFVA9f0iePM/RQHar0qMWgyhqkNUCyxOFPHOXpSiUi6fyl2/QE8QawgOpedJhgUuNyB3ASiK0z0lRkbX6MfgM55R/mG2/jeWHi117x0+KE7G7kMRFkIe+qK/W7+C5dXhPOEFpkciG9hpSIuf7As/MS2qN2EFqMus6IYqV47H/An7KSkL/YDtH7GKcNR4ABFRUO9EHhFM1aGz8d3OV7J+oHorPVCxyu46Jg6GPU6LA5vwCTBOcU5ateP8Dly5WqkK+1/E735TinB+6h/AXdgTHjMjalTcON00JLAXSq6lImvkG9jxprYIAmwKADh8IMLOZ2NJZ2WTJXE/sSuvpXURD1TYGK5xEa1cNSqnjPwOHkACUmPRoleL+Rc0bUzzA2cKXxINrFaym52LW33pmtH4XmBcZFlGa4Fep+MrYMn43kElhgOLKTiGwxWi6yLu+6Gx5CuqW3Ui/ta15e+G6dZo9h1w+wUw9B7jlyquEBwdngicID58AI901xlI+feGA/95Bqtf+g2J1rz9g/b5kRr3n5T7U9CtDpqgdpWzHpriT6bLCw8z+wQimFZ3JghOXUxBt1utQDRLnplb7d80Ws8CmrNfMg/+W//q5P9D2H/ai6zUS5sFtISaUkGlgpxqZfA8x4sK+59j8fhoHuFx+qwF+h2r3u9G7As7JsRsKq5blQkJDVLLZ0JWkS0UpKkgSyWXPMVatkJ/lMonIsugj4B/6XDi/i11wIK99Zr59TVkH9Mb6RDHyLX3+LxDKSI1zFck4fEZJKkOSaGtFG/qLrigVXHUHif1rSgVWRZKkL4xQS4AL+esiyTXeaE5vCzuNdSn1A7rshUK2CLobIsdiUhNwSggstL++JcFBW2KV8EACRF9h8JJkRcMbxI1Mu0qOjlN0/P1wzLikbWU6mt+/vwzJ+6Lm8nTSJlwob44dbOE9ENE+YyRAudLMvOGzSEzfOYZZld4ifYES0GWwjmHCjWurTRP5mVwXwkKhifmXAWSYjUjWgohgLijAwQmzL5U7pJGtTafU7IKtMLXcnEGaJlz0mcDk2iWweeAyjPpdbt3SBvFCpVdmQ/mq7PrPlS7iqLi8iv0Mv5zyKvn3ECpFxH4BIDiRaIGQuTUrFPAMRSZNWUEj5niJRlzUS0eIFTA8MESBuufqakGroktu0Wy0kRl6smwmiq7EB+pyL5tCuUlGBoKONfily+i/sWaurRRDc/EDMVzPgINIyhFrW9xsWgfW3EZjjJDdGKR1bUgOsR0SJBTUTX7BeF5Ure7KrUOHlFM5CXQCokFz5Ibz6+Wkh8wgZT+Jg9K8GNm7e4TPDXYlIJWPwTjqhTO9FiIV+/L6xeJoykPS+IGmHgI97GmBhojImQTEuA3EUNEq3IzRt8kXx7bFVIl/6K7qrwifo5KBOHDv8VvfkmFXwfuvo+4lsE82FKLW6Pcu20pXhVzpRIjIieRy3n8D3cATDZghqQxx7GXJtmkEkMi7As1RgU8qbpgtngB7IsHEK9eDi+lWIn1aMXYfqHcep+lKDjBUk4OF6JJsi4r+a3G+UvVAGRE6exR5ZgtZ5YHnsesyw7rsWE2ErxAJ8A2hz0LeQzO3gW0OoATxzRL1UpHRyySDtO0sNx0q3IClJyUGg5XdpquJAl3QCHTKIlxsfeNxpcdRzSMDEw8pJWnVidE61fWpsTrddpc6I1b7+p9vpEq1Y9o91T3xWMVth6TdSimOnUqTnWdW6P22ywW7eUkYG3+s3Tcecylzv53/7Pf1vJnM/8i/n18nQ7GTj8F//Nf5aKfK4WDlKx5WR0KeR7l0msDzqXCv428MiPAUlcvwVwBNGScpSOj7UoIHgVXSPXxJhdQY26Ps1ON1VC4apVG1MWaTinrgbgwxAtsiwAULyIxyoLlgBM8bH9tlSeVEuHxNai7BxZ4DMYpEXSBRXwca2UsJhF2yKwYdlk1VWnjkSLnaJe9aKow+cSInXI9EKqrhtaiBcVNH9mgRAQfLtxPjOkmj/mOCmZiJbJoyMjxYFziTqrS/UAXgCRUm2vIBIbUnyvovbMjAKu8jymNx4LpyYT2+HQJ4JLj8WyTETLBKxIpcCaBlpWhx6PrHeNK6gjMu5ErrD/pjSL3IzT0vMC0TI1XS7XcoglSZSpa7IjPyQDpAGs/QAZcFC4C/WY3yXy9KWDmeV/ljkJ5HXnWIV6DCY9zyJazilzSwRNuqBhXJIsquVAGjBZENRe2LH3hKdPNAA1Q09S3dyAbdWVvSbxK+W2yaxMp7oD6Y1EMtNbzCLjdUoeyEohfI4IMNaVzulwkWjN1mhZltBVV+fdzHD8ryG0+lNqaSQk5Y4DaWFJlcHzaqJFgOvMt5v3kj0oOF7U2LFXYFnx0CpuCPj3fuvq4S4yGcelPyQmkyQw/fAuwixZ5RVyoqOhJWBoZ7fd2YgDwR2G9mjmRbF2iKyYOisGjrjQgI6NTGjRRNsIvlmrI8oToQXcB4Qu5vQqxiUJDty6aLeF0mPPJUTmc4hQwiFaG7jcJNnY65QA2USLneA+7BP5Prw/H12RaJISrUx8RQRLCiLYkJDA2lvujxR0ed8yka9RPp3cJzA+ThS0daUa/fuambxKaY1aTgKJ6NglcbDQ3EXsKj6ByyuidhMVQXN+hUOu9Gfw/Bv8i9Q+qXi9uoTlwLLGwrJiQrF6fnG80PGviI3eNJ+2XT8CAcNfTU1gw1UHlbBSfloz5nmBaNnPDjac8UxyKxxeKRT2MPiyHqFiPw315sIgTB6S9/dJ2pfdMtqv9lkMwMqqhGaNcnAYXJVTI7FKZ1gkgKniH6Cdv1Si9Y+3zYnW67Q50Zq331R7faIFlDy8CzfqF31VZNaAg7MmrUj0iI80FmOwKHkG5Ttcy5VckyXn6uFd86pYPP/X//a/Mw9F+829/Nb16Yd//b/+y3/+z/9z39aHZmE/p+klABCyDpo/CHg/NuuHYBcABGBZce/7RmX/tqfScM1r1mwA3Gj61qZypx0+Mk2swC6GqWTQHVDLqnRHusD9F3Ibag/iV8mgi4pOhpRV1I5BtPSp7AgDAgOJJlXgg9CwynG342PiCs1YmaHHHD+maQkGdUtZqHJBckVJDCL1fHIzFZFcPuyeORYG2ci4NAfMwXM4KR1VO/BYREsJhlMHJZBiEFSJtks3tnAsmWy5z0xNFBkMyYwS0WrJgXxMtEzZiecFboPmvVlIxLf6ms43Q7E8GmWy01C53W5c9t1yLBCtZu2c1It1ZT1XzcIUa5GGMcTKN3iesD7zj+YbuUbQcfUt2q7CXtt137ZZFuczXizl92JhUWMzhSJgHZghUr9UdHLeSLRqRglD5o/L6o2MBPX6NXWw7qoUOpxEJw8FSBhTpd5JTtPSHGPcyBJmYKv2yLpKGGPFKVIipbHNmmuW7xNpVS61Tg0DkC52E3Ga6Yb/A5X2mpfU7WzXHLuzl4gWSSYpFjspn1z+5WMjEKdTVCaeEE6XEJKLUmeCKJ9hGZOqKiTf/x4joypw+2BH6J22CH5q5CSn4D6rjuGxW5HtiQz64oAEoqXZlaLhPpM6yGmZS26Xsl88FtFyjO9upgVXRuXCdEOxYpZAApgPdlK4kJPWqwtMIPDN05buNs6piK1fO1wISJ0hMomMab7xVNHOVVzQfXjPHvG/oxCoqRGSStHC52b5uJLbAxWnrrohfhKMCi3h1j15SDF6c38XxLTB7SUbX3fEyuOf8qk1s4TEC5+fg8ufrzBfTpKH3cAd9govShTuRoqycL4wH1RnP393nxo/JO7H8dF9zCh/yN2ptGfCreTeFFxRfnVuVItoncdpw6BoXQk59fc9T1IHX7oRmZZKbTGTVqRfmpf4OtwcHoax+1FCa1bV3KIpJFCWGHK7GBytj91yrkEtiJXt5CdH6FW5qFSo+qSCDj/nROuX1uZE63XanGjN22+q/QmIVk+S3LqaGodHtWT2lw6pec0HmP1Uc2rr9eczf1WsKc/a8pdC+axVubHfY975z/7rfxIP7aYv/PeI7gAAIABJREFUd07W/u9iAhzJD3BfVPQATFDKHqRiO63mVSD0AeSqmt3GQy4VWOg2T4YDyckBECTIo1oXiRbTcpgcxcckQS0zplxGsUIZDFbaoDO8kxPD4h0pWSnv0ymVnaEAygOI8q+mYEnpAj4wtlROb0iqVcfX7knWJR7hjGI55TqSvvK5mFzTrL89Si8o+xJsTaLFTvlBimGwfszsv00a6+U97oywvsYp61Ls8b/rO+lzQ5dlMbVSv9otGcp95odjVAHjRGMwusxVdkArrmRnVG7x2XCW+a54fL1aPR4MnglkGR0Lw3+YNzgQ6blL0ioSrXoFR+HIf985qnrXOgNPjKT7QBU1jDz90ylnh7PsYCw7OZWF+y87rs2aeREbOGsUYZsGkdSEmtyAES0WZZnwlJmBTkxSlxgM16LqYOOxBLlKnmxw/Em0Kq4xayq0yCoggGBMwkHn3N4ZqfQrHU2FTDKfTamYgarcK7v6ixwAqBcfaEq5zEXNy5xzG6iUtmZinOBYk0sMTXQynhItd4GAhYU8fJM5qUI4x8zMlA9pHNUqe2BZVU0FZKgB78QgOMVOSqumRMsrItrh6+9xIfRa59iryYj8Kg1kD5Y1HCZHo5Qkqj2kB5g2qiGunlrigKQE+ywWXu63rliU5bFoVTLiSLlYRMvxvrPZjmFTNtEiB5v+VUuzksGPcuvQcE3L0bEUARJcqhIkEYWPjw5xUmJG4ZzozXfJwLu0/x0VTZ1AlmQSvmeP+xbCvreF9DomQ/hSKq8Yzuo2jpql01p2L6+3yqhX/12rvCKBBRmrSWZ8n7y7jfa6fvEDzO+mtbCNtxEWZEoJVkRUE50CJA3i5aMrhdhqFoxCdepJ7eSe4JM8Rhkf/4fIzVvcP/vN88k4pgLumftJ4WEiRGs4ig6kJPVGDr+83yqJ6VbVkd880+vOsWrA1OrUL1nNK8FPN+G8WT5kTLirTnoet9lJg2xPb0cv8S7NL/WO76Lo7Ramx3VDfcyY0IgHDW65lfRnV4hoFVMON2dWNmL/sSG5tcUvUjkZWckGFtO+X2yN1j/eNidar9PmRGveflPt9YkWoC3TLQiDDGRsqeHMzJMMj0/WZjAnyn74cbtcOssWTv/Fv/rLq93/7+mjEb/WCge5xJY6k+6yTgAYIhVbcaqkEmsVFyy260fe6+/A6OKRlXhICtyH/Zt2FY/nA5PvAeggjEgF+syG6axESqlUscgTh5eAforJddAMdA3pSCShlNoAmG5VjoAa86nPxcxu0VX8E5NcjEz1VNZf8/uVjFtao8USRJPCsjTjn2vwZRXylrx/VTDD5xBS8wDNxzJ9kW682ObzPpsEwRN+WCpsYhijqVg0FUnmj1VU45hY2fgU2fIkHlXnp9IXs3ckRUfPFM8msxNJO40iCDqxl2pYvwfdZUpk8PK7ZHhF3MBG0adnEBOmrxrrTwNZVFFnYifr6NCxwSqpjkqEjW4D2AC3Kea+DFzBd63LurKlKZjRh0/jB5IRAaXhzfwuA8IAp4x1L/lV17UcMPzKvM4wV0+tCNrqUlqrnRhPMBPOsi+EpiseaIJITCNkGh5fJNtpuibUMyrqxjkAxBv8vCJTSBULVTFc0gXVmVfMmnJfJDLDOKHhNpXDcsFRtgDbz6XWcqn1YnYLvzJjtlEBkduRgsbUdjGB+bNldOcbqrquIdBnXMUBPclUmbfpngg17NIhopXWo50pT2knmaeQyeK+CWpRq4NU1oT4ODiGaGUTq4zSgEtIQZTma8VcKy1sAPTX8zv3fUkEVXWZOLt4Jd1FmDEoVTc9r045H3m4nt9TEK22Sh0Sspv5WauegXzar0gSoJZmGcLzbJcdUwbCju1sYEHCXL73+eSmBAMxtbADXW+v62OxUKftSDLm0p8T0TV1H35L3fC4ZgyCT4JuxUCWdPtRjMv3JhVdSIc/ZgLvU/p1aSVLoKyMi6oQ6yLeRqVBMCXackh9Zs8nKa95fU9kKRpcTEaX5Yaj5oEc5IyKCsYkLucE61K+tyB++Lop2WPunPLMyNX30ctvCrFPmBIY/4eHLLqy3+z9pHg7ig/6wUH7ul87pQmhzMz8YbNy1m9JmjczCRnIos8h6+WmdEtFSlhiZ0TnzXzzaNonY2Kex+3Hky5Owm79FLtH9+F0cDEbXqbmB+2z8aKRl+R6isn7ZQ4k+pxo/dLanGi9TpsTrXn7TbXXJ1pNGua4eMj0Z59keNEtyJaqlWJx336b50mb+VMlB6AAUrHLzA1qUZRzWwCOrEQqqRwZyUCt9CWf3QRsqpYOwX/wSL7rehX4HhC2kkoZjXJDHrABzAqSAwqBn9SSpvADS9IbhV3AOFaJiLCYZus5TlapTQBo5uyJ701J6v41RndcLTjfK1klmW1DtJoNyVOyZbI1FXA9EVoMAcQo18IHUuWC2xTDMAVaeL/jpZNeL6Yl4bBS2s4VzxLpSCoTzJdOWVZEYmCbJnks3GzE3IGVNTohql9Vxy9ri5xKk9OcntVfUy7qAiwrYgxVYQzjhnGeDMMAcPZ55DYjSzMsy6TtkRqZDpbVkcqrG8OCKBCHc5pNbXddX92uK7lOJT2bIBl2pPIMFyaH0BAtAXMWxeq4Wv9ttxzLJA2aOsNO7YzVRBKIaF04komWpLvppAo1t0aLNSeGXzGgVHNLE8klHIV0t45LuuaLkmg5QdHkljAikQuXIiXA91xkBWcKu8SKI89jolVxw1bUt6hbhVL8dmJBlexfFx8qd97yuuaRep5wZhN1NPmZzNuUIdJCmqdEq+qKedqDQMtmQ7RaxqzM0u3g+HBXC+l1oZcaTZVMNvGPcoQWSGywjcHpN+XECfcDlXI9J+g/wY4LQasQqSR+SaIVDS21mlfPEq2SmkSbV+Iihv7W5Mh9vTO8Y1QB49736fAS2KxETrqSPHx7F5o8JB7GYIPR0TCiFZt+Xqpg2rhp0CZBGc4bki47R9F8C449E18C0ZIXr94I0VJTddwPcWZl5YgeDD7hSJg/uGFKcZRoPHhxyeNmgveAKeErIoEPuJm0KmL7HncVbvAt4es3UQ1ZM66V9L6JXX0LNgWuBcaFX5lOafYN94pe42IyTj48pO8ldbMIliXmZvexO1Wxb1WO8BW4n+A+A87fa16DZYkRs6bw0SSAK1bottshO84yLtVMciufmVYncr7x/bNdr27P4/Z10iURttIeds+hkT6Zb1x3Q8cIk2FSal9zHL7QTd4wLszeOdH6pbU50XqdNida8/abaq9PtAxiq7oSeYRuzz665MlXOwYb4Sr+XfYgWz/yPC5Tth9v9vZf/7t/U83vg2jJQnvpgEEewZ05KSNh1hM1hcmO8MAGxMymNvEAdvSplBCKlxET6F0CYzojVFRhTopm4BLtegpuGQw2qtltEK2a5PWtx4MLKQUHjKERSYs8gLIsUCCpN2uKOLKsxCvRchQ18qJqReBOjyBW0Tgjmf/CiBY+maVfDGcxCVCjbZtGctA4F0tQK7eFbdF/r+wVi6fZXKBU9Dfql21Hvd1hWZS4mCFafY1FMHWQoBmIBPsJ5O0ivHdcqMbImE5VMUA3ya6MrlDeDfsgmUj3Uv0CjBsJOx6++F7Pc4EsI8Lec3XYbSdijTZckGsR8ZNopeIbJkWwY0wCNNGxa5nedqZuwqfdxtVTogVIZ7/TTeKS95tIYMvVweOfpE5DiVajcTYTzrJZlul1R2pixzCrmlsZZQJZpFhkWSZ0w1IuJ5zllgiKDlt8A7NRyz/eR2++E1HN5Bb+8fbWT5Mfj8Vt2rYwvToIs+KFgLX92HGYu9dUH61qaR+XTzyyAk7reeFyxmC26hcMZ7GOrqnqmo5cAT6z+KhgjEc0yzbzU8L5SHhQh6LuOgubkTRES+QHVOgy7goPJl2XKgxOt36qaxnXZN12LJenm+yauikkWq36SSS4SKLV1Ji8maj12jkG335FIjxU/7OEKOxusyybDkXAfwIfcR5xdLKg0A+IDa5ULqVAtGj1Ti1E9Lu+734QuO1eiaJj5Yhq8rjzhDXxj7l/YjrsfTtV/owtY8PNWhTteFFMyW4ZjVBRBPW+BWHD673WuSrpeXHKeL1T2BD/iy+iFTvuh+BdVPiIqOgFj0WsAq++Z1BLRAWvv5UOouV1siWpDiLZBIMgWJZ4Uk2yo1FC3IH7Qbls1YUMOxa7kdsL5rnkePd8uIEwlmXYvjxc9D5pSrYM48LnYMo5UiWPWZbphmXJPzamnde753F7dqrjAsRjhUTLOb/Ktfi8MNE8oaBBcZZ3Sn/1KsbsVfvjvwPR2p63efsNtTnRmrffTnt9omXI1Ux/yrX4DGOlUD4tIKNd3Gu1zurd62efcB6LgIFC9EVi+IsSiX2iDXAPCWql11n+RKKVVxQC1qSmQPtATrHwaqV4QLKBvUrFPpkyKhPLcuynlGUBojFXkMyKbjBM5MM7WbGQU7+saPBjJvFJaF5uW+yGCju0q6LmQVM9WI2MtRrUSmkNdkwqW1oSzmJdFnNgGkb8QIN1eFQD5bQqojSI7YyaETMKB4plR7SYSSjOWvRiKu01qwe16nm1fNOqKV7R2I6JF1FIsPOkiI5gdDjwdxyXmPOa6Lmvi64gMIQUdbxnVfdMz0WWNbQiIEPsYgVXSUYW8GIhf5BO7QzU9tfzhGXZVlcSGOkGjKuVJQPoa6mlLJOpKKkCXJVLf25Uz0wZFZVXcLrbjVM7KmV3EWxwQ3l2/YZNohgWY2SMRMvIDJredVMHm83zUknmucF2JtnSUCyGj8xKhB34bbhFiWQUhmjx/eQkZdfGTcqxUtoTUmSfCS0xNQvnJR39BLg5ug08qJ7eTESLtWd0SHss++E1koyMRNEv2AQDW62LWu2kXD58Gs6yr2iSAdJgjBgH0AQcZoiWSnps02WbZs1cKai4ooImoiVnxLJIrrpBOWznU2usCaTiZUJ1/OziqLh49S72m1roVb+ouyo7lJU33fkWtV9TbwDwq5NwYKEto3FuEy1O168TLbvbRMvwqykH873HKcOxS3mbKo6O7+NaSJZSlY64+mj5XH+CK9pm4Ayq33oAJITpc4y643YX9YusP37SKywVk9oq0ABaWhV1RQkviqu4G4YSbub/gNklZtwqL6EX+6bac4kWPAhSs7yPOyoTF0liE27VmYmekdmK6/rld2m/c5hCNsIrOK23nZvJffRhFL0TvR9/t4d7i5fZ5oPWRSm7CaosWZFSS/YB+4nbHSilw6OsmCprn8iyMEsZ7GIaIV4xIu82yzLLCqYbumWvm5jOmV/K72E+e6xmprpKC0oMXxIvSTJVCIR27axTZfUdXlFxfyY7yMSmNfbfiWi99Nd5+xnb9jyi9Srt10S0/vKPvv/ov1j3/PnK047X/+I/3PzQB8zbb7+9PtFyaFVxX6JMrr8qYdPMg8rjEidQCypiN+uHvepJr3ltv/MpkkveHFcjBwzaaAG9JMCwSpskRNTSkutFtbWRKnn/B/zaqklMIJfcBtgKhz7Va+e0J8aO2RX/rIBiRh9whtr+gn2tq07GNu2qgIrUPGqdQSQjPgFiAzTWbZ2bciZAOlNyY3LAyLLALUnA8GK/fYHO/6qVD7g0yyBGtUipANmlac6YKnMYoQunREfzJx2cqpi1KLUuImDQBqRoXAIo43j7jWtGbHquxoMJ3XS7j/QwOlrBBRhH7T6R6i4daDH3cjr0IRN4T/ksdFl+VsaV9AO0yaK1rqm/w5jgv8bDCLroKLZvEvGtnppf4TNnAllGgZ11PiJ0cRsG1+q5Wu0sFSMKZMGPmNsy+udus0jDcbt28TTXsA3WJ8ZCl2IPHQqMjMfiWobnmJNoFgsabvqf6fI21/O30Xjkxts0soEWxWpYZVokDLxAqlruzw+0uZZJGpyWdbkRLbE8jotxE1mWVL9434qgXOlQpagTokY9inZZAmcRLYzq/W1k2A8B7A76QRoJUMrfTvnrWAVpuFhYJtfve6liP3OF2l/BxqAiuRYHn6fJfieDsbh8OIGnXe8YQjvdzC4ZYR1MDkV1mv24C6IFaEu1cYouEPrH3Koh+dX/odeQOF6leETpGkabDd3VS+9IKbQjt2ATLb1GTluPg1ozRCvhc6JJM2KDhm7R2GpKtHzvqM8pmj24dVROgOnBqe5HsfGYWudCtB7GCdE6V9EXCrow/tNXSuwaFYrhm5EbwSBLwDwvKovUcMfdBlMFQ43bJjVskqoOmnDL2CSfMPtZ8mlb11yswTsZsRH+4JOqv1ruM26nwctvMZ4Oy9KqMCPs4eqRfIj6QfYWsvFN7AMuWEwwHAX6aJQYDuMgh/d3Yj+F3ZPU8bwYZuSEtFBZ/juJZaU2WpUjZb8nzoE8cjX8Ui/vsZYVn2+yCg3R8jxmWR7JmD02uYUz9wGbXzF2TaJVLuzjjGBbTY1l1cC+PTKYL6FUjSQbFm1Ggx1jVUiIFr+p1KUjOY5lTrR+aW1OtF6n/WqI1n/5h+tnKZbdf/+N/+sfMm+/+fb6REsDNZ/JWFjya+r7TVyLzYZohG6DzmW3fnpbOZl5g/3OzaV/3y9c1tL72eQGSVFec/bQSUWEfrhECxg0pmrF+FOjsg/cLxIUeH53vTfehXb7Usrf+zd29ICpfcxQYr6Tge9NrTARBFM8MFKKtkUYtiWMMArjpxQUtS6dOqvSYd0V6eYavCZKbTNPDF+HLyUHa6lBLbmEyRajzofJb5RjKe2BUjrpkSLqPY0JUL2NAm7VCtiaBMFUYvuq3TnptE66tStGeGay4wRbtB8pvHO1mDgGCEZIY3aHWnZAXdnIAjgVyBVYVky0xRyWha5ZNO8B7DBi4umpegPoreZVOLDyMIo2qmd2aZaC8guKsGvKlmOBNXBBv8D95qWMUlV8qJhKZ5iPCQQZ5GSyLg3XchfCH/EleadbWOWxiJYhUYYgzfyjTZzkuypSFtJ0TeGm2M6qUWw8rtTCmTVwv+RaUZl3Gq5ldpvsgt0iWutp5rWK9veb0NX3uArwmUDhAOi4GGlG1NHcyEdEaxCiFSzeiZ/Awcz067uW0D1HGd/Jr9NA0Fm9fopeq50A3D+r2WigrU23HPbipg7i8rF3BpckxTaY78oKQNuyWdCzO0vrlt1W1fUQx+jNEC2GFxKuRZWJGnVqJ5plemxdg4+q41zdFKPncWVqtFiv9XWilVQNGKmR08COoVs20XIU5zXNT9Q74iuF9HpdMyQ7Iu4SEH0ISRrMaE9pOCuC89Vv+5gZi8Gn5LqevgDjkxTYpH+uRrpC3OD2oH1NZR05Rq0UklWY9DZGDLsBYgN6g+kktz4lok5KqpT8LbHkjFqChks4h6BKG+BaGhCTSq2w90MqIvdY7A++WoNyaYo63t8nh+M0+3gYwh3yruvFNzbLh7JSFlkSiuV9g3s1pgR2T+XUJdqMKcd7L8OhPFO8bZJomUCWSQu0ZyO3MXnkJlw6cpIFfgTRakl6rbgFNlyvuUpxz57wUfe0SoUbTm5gNoBpulu1+xnPJoYc8bOc3pwTrV9amxOt12m/GqL1UizrcVxrzfqPv/2defT9Y7X9/kfY/gRES6GSoyeuINLBWxYsnslS43NLglqdi0nH13D/xfNkybxV/NxOb5ay6+XK51pxm4iT4Sz8nMZ50k60B0ABj8NUZFmecwXAuB08qod34W7PV6uf+wPLeOSL24/m0YF03fV9XBtmQp1Z4zfOy07XMnp8zvg+hj4aRnQdOiqGM6MYNsZ4ZRAkUBATHic15VTFmonav4D4kQDYmB4bQidqjp9s1RXgZoqg6HBoaRYf2zxYLQmbJVqUiavXLpr1g07tqF29bjaump39TuuwW/d2XC0HkyBnkmdsJAEs4lDN4j4+M5fYSLvlaoJrVWuLktNgWdjOhJbwU6iX9/tsdBl4jpi+1w/0JCEqjCEN+pYEBfZDA8uV2CPZepfG7cpEtDgHOtScwBBpfQgO3MSIbOrCyNJTomV61fLk5f8CdTnxlqYcuCFaNin6QaIl36tGxmAgHgveVfP7pgTL/jQGYUCHKJRiRN4Z5jLvZ1YbCb8hGC7xdiKuVDKQRXTx4JagDT4Ngzx+SEwmufE4dTuQuriZiNadM3XjckZ6AZUfkBxCjeFMMwkFvmtSFi8QXiOuTMiNG/K68jxuNteykW5b9UIw4OXcnr0z+eQmphbDwtR0IdEi/8GBk2i1NDvUxDTMwEo4K72VS35i6qBxxSXRAgKOqURESkUjwNJVOsURUGFeKHvTdaPWqkVJzCPRAtRORFcb9YtnI1q44XgeEy1JxtN8vKdEC3tCouXAcRCt6FIxs1Er7jRdZZrbQVCF+EhOsqJB/5DEXUW4loZ2cV5w+ajVXlDFEsMMF2tV1bU4aqjfN43vRNBCRT5IlZvqn8YVJVFlKOyJooZe0fn4ar34pauUppj7YrwBcCwM0eBiz0WWQxffcjBNLItES2RFgws4a5gw2BM37zEPciX2vuOUe0RpcSLGi+M4d4yMCztGrov7dlU1gXjfoHl0X8R4AmIS0LhgXLqlWkFSovZYDIPdnofcZl2lpLC6LGtKsXi7sPKNTZd4bOOkXjnstWSNCVdWt/koY9aj8iccHwo2GoplXucEyCY36HqHJxGIqzDb6zfZyMKcaP3S2pxovU771RCtH2RZ7NZ/gGg5/Or49382p1r/SNrrEy1gJnr7UvvY83jN23nMu6lHM8+tZ5v913zxc6l4XEkeV1L7ucI2X4wFPyTDSyXXKVL0A9MbrLPSMu73YCkiIJHZ7NbVS0cXjHt3wWLpKBJZBbNqA1RJQg4e7WH8JEbBhtF9JiRFx6+iCj2WDjj7MEmO1OcUaPVe6mHSZgX6kQGU6pIrvBPtMlCsdv2o13L4gCEMNVcLwUn7cYmBkhxV+VMyaRIIOchaJPYodVAoVlHMZGrV81Zjv9M4ble9jfplo73X6R4POuGn4ay24wF1Yg8496es/jkcSapfqHq7bIi3j7rEUsuYegzyV9+bYnKto6EPDMVgELm9jWKIMALxyDpefBjGug1JU3xancVwFs+sXTclZtM45NxWtfCZtMQQHsNhmChlMxM9hD0GLkx8tWLZ8nLFGojK8xzRsnmaYVkmPkaWBTpkOKrHDWcVM7v55Da/yz6/DKQko6uJyEoq9onpo4Y21FxFMiEYGuck0TIMzaEZ6pcldXoRyVlK3HxPsYFUZBWnUhQUJOssNxoler0Qc8w8j6GnqNiNoiI/0PX1FcuCjKFTiw8bUpXUujYK2tQMMImmZML9WcMxr8dtL9EtNJr8msYcV71p7JgFAtFx0Vgfjle+WokWHboN4ay54SygWEa0SLRYIsUgTELTKVmGFLl526oc4WInJ+m5qv2sKAPclxhL33d/F6QPG4lWt3WeTqzXqs5CiSFa9iHYREvE5cOLz7Is2SXVGHQjbO9AtErZzUb5C2uKOu0bnBHcbcBGxuPM/X2aNlakHKOBpNFKyOsujPfoTSl062YPkjr2unK5CVUbJ0ik8Uqn7W1UzwyfZEoqbg4iT6qkvVbYbZf3GyUV0cFsLB5UMpuFxCfjgOccgvd7hm4cLqEUS/IGA+8K8Q184P0goLfWtKhc4E44yTEox51h6qBsjKLdQbh3G0HH3MNtAXdR3khl8Id6v72LoWMCj0SHMDzGfVi5Vq95zQlpAqRNq+bKEC171jkMs3YqOQgWy5pKDtamUawZolUu7w+6V+bal8v5cVArowVa6ZAQLY6G2aC8PrajN99lE3gkSW55QkRZP/D1tP/NnGj90tqcaL1O+y0QrT//m5uvE63H2/P2W26vT7RKpb1q9TCf2elUn6niELjWvCzXLoctb78wNSn2PGkz7KsiAoM7jfxes/illvv89D0iZZESGYxSbjueWCxm9nOR7YQfj71vwcqK6cN25wgPdaayAIuASoFcFfIHQd9SNrUNeIFHMjAWnvRAMCKvLPgm1u8JcAHFwiut5hWY2GQSYyALncrL6Nh+GMfBuIAMgIoGmsMDDCdPcbEh9g60xp0sjqLSXU1PaqtouJPNQnwvEsBA25JbaMTlstFlKQaIfAKmKboy9EwmlIiWsghHYFBSg45a1XPNJprWt+hCvgHHjvqFnUNIODszquAtucQWk7JY5J1UHiV+O0Gp9pZEqeBHKfUG0Yos08IocvNdJb897Ivixe2d+MBiWEYqf3dz/VEq+xXNeyyQSior9UKjaFEnBmmPIT+MqrEozkSl7HCTxDcK+9WSdlo5Z7eo9EUGTrETfAhlKqWGUFNAi7kvpEnmu4DIqbDCTokRQEmcIyryGbkzLq6bWWplxKkiZX6HJr/oxqstwZBgeEnek9owqWuk1iAYPDRwcgY6JOZGolXGDu+JILtKvGTDy4mbb9FTQaD2N2HfW7xh8pCQ0MEkPxynQW7Bowa3wcHA1+1e2rvHQEG3e82yK8epqX1DrtUXiYIbzZe7dnMIr035HF80rwzUM5oxMcpXmni15wnjMq/bc0zyADWiRUVNnDKukhTUj06SRY0qTPFQusu1yuK+Jasq+fiqCb/YeXpkBQkVbEgEPuJzwKa6rnq7yl04ETwcAgjA/W0EPyVkpIcpb25dZpJbPCPYxoR5uv9OgZYbUhMhhCdiGOyJa3HQ0sRavHkpnxSHJVkyaEp1X7N5rsGokBGd53IPrhcuAOEaYcycSz98J2Uz+yqp76wEaQRJUvVGUXwICDNznnMp+TrMK80IdSKWmMMy2WonmN7YH8quFmKfWIc5NeOS/XekVmiTBf4Q1kAWLihwOeyV4wQtwaus9sy9WGMp7wIBe0jK5BzHJ/eR+1ufOEb0JDo3VN44HMZJq+7Hcfwc4A6MP41kdabXD5jwu1Agt2SReePqBeysUNTK06xUTrZ2+xIX+G3vuur6HU/TpC31C5t0mSgZrutqVZXiy8f4lYtfMzF/GglgKDAm8evvMv6ZQ4GIAAAgAElEQVSPPL+k2RJkvhJpe1q3SxGakn+W6qHPidYvrc2J1uu0Xz3R+sNu7s//Zlq+Zf3Hs0Tr5Rf/9vd/pk+R3/2tRsC0uW999Ab3RfMu+Zd5+4W01ydaXu+Hu7tAo/qiLhkeYLc1yT7K9yQlw2M1G76Y7VZ5s8JkofyXeu5LNSM+uTMf7iHRcsUhCtm1bGw7E15L+L9Nh95UsgeNyvnd8Jo8B0gLu8ecMT5lAdDBtSLBZf/NQjCwkknvNuoXADHtFqCnz4U1QUCWyUNCV20dNTAxORW4ExQTmNswgQKgA9N1hESVJfrRaTuSzSZiRqbBfC1ZSXX1G5xcQRUtJFXA4RgVREMSaDTEwiQJEqrqAH+VSEhD9bV7bu6iyrgDSnKpnma+XNEnzjClOHzdHvy2GOnskdFJhVj8E52aIjdvNFftffj6eynHUlltqkuj423Ax+PboCZVRgCYpGsiUCS8hmEk1/JYRMu1jhXg5XnMsgz/oSqJDILLrKqukoTp08IbDfox5dJSDXHKgRwG5c4BHD5nnfkufgg/k0RI0LbmIFGBsOl6Sc3MW49klG1TzRm0gdEnYxuQjq6kVVybOyNgUcNZhjlkEuuM5HSbZ+br6q68nuphbCvxXpEszeu3GUndxOl4CxgN6KwwNwdoe3cX6+uMFZn+Hs6skB8DQAeOVv61mxDoNWCdhT0kTm60xNu1FEr4ZlNHZ3JrSeDtSJEZkBmuNXPlkmhJXZYboc2rLB6GiB7cJtBXzu0ZcR0djc8YDfFcVvusl4iWI07ge4//BbgHmZmM4g/D2Pguii5ZrB0/+2gQNofP8cElXMjugroPunJp2HIIZv+dcJYbUpOQxQtEC9iaNVqp0CK9lXjNNhonrdYFU/5Y0Gi4LiPtuqwTJ8XCG3ixGKI1PRe3YU3bc3jO+CHBe5EUWJaOJIEtv0uixZouio7ir/3WFa50TPhcYiMRWk76FkGrqNVOuXbRvLlxPLtMahy4Ii6lfvvCkCuNxaVYYCZ8T0NY92CwUgTo6zUvJT/WdVcH86HO+3hosgb85t6Iw6dZc7NxyZvbNIhd/GKcD1Xl9XPdtWq0pxnpWUP/Sxhm41Et1teJFjuIFt7DVRUQLWzMLEVlQouUXcmHljIBN4NXvAQWGdjEKMkVynq8yBJrKZnXitfnROuX1uZE63Xar49o/Sf/x/lLLOslomWlDr5EtDxPN3WbHMp61XwWXpsTrF9ee32idX3xBuQET8cZRGIeTqKp3booNU4G9Yt697rSeoRWZzBrob5TT20xtqPhHSnheOmTSwCvqY1yerOSWY/7NKUt/Caf+IhnZKdxPRwGpaJdy5/qmnNP1N6qHDB0wOcuOFipeJRMbPt9S8CpeOozYAW402l7cYAEOgb0MLcQkEL+NIqq/EBIwgWty1pRsk3wXcS7jH2ZiFnPwqyyXssdU65FaXgNau3k01usWqkXxXpl0L6+7dxQop11ZVJR5pgLSznNXVecr+5vFbv0fYxW4T2SceQSLVaj4f1MkqGGO14ZPLEtBmerFWT9mEJkrIijKzE5lSFaeCV8LXZAwrJqZ8Oeb3LvDBF/3uk6fT63n8184Qh4LKJFFmoiXc8SLaBAMeEtu4mCrq+UIxGhLIs8it2g9nx6A0NadXXqhDIxJGULgbi5f2yGsDHhsKz6kC1X8B0/CeOenbdaMrep8RmJwmGapSKr6JR906qkLWZ+GoU9hzlkt9PxVZxx7Gqvda5pjfJdZBrYDZAKISF6CgT7XoFoLYSv3sUCy73m9eQhMxlnJw8FRmslA7Bxbki1xyJazIszf+pZRsM20zAMygSvmKtm6uiMxZlLva7cIi6H3s/QrZeuXA4U7QqMaQF+VtXmtaa1WGXXbstwLbotY0zI879CtBLqNFDIbMuCgugxJhnZZmIbJUMkmnob4THSSMpEUWLh1Y56tb20/4zrch+elXd3dsk1+cUZxHl3FkrqZ7XaSbd7jTuD3EZUxYTuZ1Ib1r4h0TIrO7iURL7PFcOwabBLtHBcWQlqjeP4355GrgzRajdOSbRq5RMmIrqn9YbR2lL2SyElBZlqV/1JGe+Wukc40oV0bMfZwSHgXyTrUuNs+Gr9dpCHlCrfXEu4rHSEeatZc8s02RMNCcmxXNRE6G0MgmgG6r2Iouc27WmUj8GuNTXayZSWDZWTLSbXWI6LmYAbgpljJnBK9oXPx3n/CtFqqpv2s0SrWTuWZG/NEHYyeCuP5gC208GF8OV30YvvYpffO7JAeO6o+Yfw0qs3Ybyu1JpOIXLnFBL7Fq//NKJlV9uzzdOTfq42J1qv0359ROs//Zubf7+bfZZlPSFaphlK9OPDXC+9wWVYGtCaX/C/tPb6RIszDBCh1Z7FJfyTCOa2TqrVQ8A1POnrlVPPS/Arv1ONLQGXM6qDB7zAr/SLREuMSmLSs+ElPPyAeLKJxWxqRcTE6legfxVV8NP11F1qEuKZ3ansO2lg+gAGFAP4AMrptG/8/oUUSE75kDk8t4MQEIxTpuVEYASfsUtd1sCp8rrTdBdZIU5tAjR3NKJFlsU3MDvIFLeQJhkrmIarIe5ghcoJsMioLzX6IEvUiBOepgvAEkwbOl7AA/VHule+NxzGcSw8KBItYmL9EJFXxolgPIelKbLYrxU4HotoybJufp9VDaxSEAmHpGPxnIks0SIGIwkAgY7xBHEVN9JhTIdIIKwoiWM/Oz5i9GjoE/fEYxGtgSOedlmvHHOezLAsiiWA7Emak6W6XjUSEQXHVE3dq3eBFHNRMT2r552iLJZXMdkPjBRU0Kg7zFQMcpssi8VCLJrq96dlSPb7Z+ahyAmmtmhOig+huiCpGneVUjEsSXI4oRIJxr6oIoNdZcZa1Y1lkWVRvYCMIuX9AMQWuX5fzOyC1gq8Hqfuh6le+0IDF1JWhG0qs3ksGNoWbb2pg7PJIO271mock76bZUdrKZ4jvkLlDM5ejcpeGDl4e1TJVbrdy5obu352xECelZE6XnYM/THm06pM5SIZh3SJtKMIIu/XeTgTSmLsyCZauHXI2oRcyyQkKRYOMUAtpU3DGI+I9FIpqBzF9fW7HGbUy3eeuErP0ZAqZhkTz3TmMQJtY7dpX06g7+Ykp9xgFHpai+gCjPFyZcftCUMOJf7jyHJqvFFLvJwSqbGs++ATcPORW0r5mLIrdc2gw5ubtfNe169J1KGee9TkXbg6uKCDzu27rnd865BPis1IFy/pc9zqQZAwA5ORtVhwJR3bADXi0oAGwJdAM0JX34Uuvo1cf8vMQ0d8Xx3PQT+4gpaKrCbDSzibYi0oKdAirFpUU2CTusyfjA7loysS8yx9adefEcC47V7hdKfja1yrwhTCfWNmYcUQLZvaGa4lDwVV/myoMg1+8jKMBhc91o1CbBVDSzRipsItd0D4f/xTShwFl3BcUf+HwNX3votvQ5iQQey/vP7TiJbb5gUgP3+bE63Xab8+okWulaj0n7Ksl1MHn33xpxEtIViGtzF9cB7Z+uW01yda5mlXq79onNWsHw5aF8Xu+W3x/O4u8BJ8qfuWS96tXGGr4PoIZ5NrHrfNYh3/e6P4lLzR7eCHfGYnmdju9bT+pOmj3BYgnfjDKDEAFKhrlj/+RFcllR0T5gPsyC+Kx9dB9irlE8AR4LNO28tidOIeki72qZxGz4tHteihpTYBIrsAMQPm0YWZG2PKMPoqcTZw9AxvCG4AkYGPiXqVBYUfRlEgaSfIoFodTr4iPnMYR3fkOvQNLCjvD4I9MQISSCEq9orJyMQYv+qqPzKQE3iXuBK72hj2KZOcxtIRF32xrVUxCtc0wFWIrZZS6+X0BtCSCIuntnqNs1HvZjQQcqUsVIjosB8aYt9ajrRjOLBEOM7hnSq8a4G7x2qPxDCyO6pmuQWQbWQqaq6mBTEQOJWQ88xONr4eDy4lQsvghJKkpML6DENxHyh7zRE29qYzM+rZNkP/np23NEkju2M5WVPFJI24hSPprglU9D0zUi5cs8f8NHoPGk+THDm8QaBbyFEwFzWz4Ifg+TeJ0GK/ffEwCjN8AcJDHEwT3l7LWa33WEi06epMturAysfmVzIli4Bd0bqX5UyU42OAy0gUYgNoG13fJp/Qc72wTSkgvqKqTAl79XScJWJQOSLRcsRCoyvApviVvHoqveg6cUtxjhuuzCZWjUXsDNF6RHvUjVc0RXVtgtfvnboOUKpBLuHbyK1lkE2xvmrpMJ3eLmR3S3npT/efn2+kL75CtMLX3wNks3iv7oYrG42z4V1EMXdO1XSS9M7C2Zw8OJzKvdXgdZDDlAlt3bpJnk6xWS9AokWJPyl2UqJF5sAxLEst0xFlFSVEr4EyMK66nkEGM3FpjIcRfDs6Nhj4wrZ+KZ0ARJSiLUl9Z+XSSUR5bESKM99Q3T7uexO++mYqwed/mwy8ywTep/3vpJxJg3txVeFPCteSAtTw9RuxIAt+xK+FxCfcWESQI7Jkm33FXW+0uDJbqcAs7nJS2UmDkgKgWbip2CfcgTHxcIGImutLROuxP7ijF6LrMhw0kaGvHuGilvyCzLbHukNmYquVzFYt9xmnlbcI+wYiYViVKeLti5ZxFNXE58yJ1i+tzYnW67RfJdFC/4//6fNq79Z/PHtZWjRJIl4/nmjZaYiPiBVemF/9v5z2JyRardYZsbsBqfYTCPivXzutDqZ18zPwpR7fyDYOMtmdWnJb0lcym4Cb5p1PPxDPeHQ+wlP+pXRsOZ3YTKROM7nL4Tg+GoVGIil+w2oEPP/wAM7E1riMmk1u4LEHUCvhDsXiTz8/Ed9KJT/XqmeTSdIkAZogFYnTHbU0NJyFpzueynjKduvHbvVFmDldDEYNVG+DpMtIFJpoANP5hF9pHTmLwZQk8B8p7uywLKkjB7PqBQh/ycS6YnZ0QVShH+hodgNLEUmz/qcj7j3C8Yzu1syBs0laUe2Y6VvKsiT8klFhaCAMoP9YYBEAAoBm0HaLeXoBALhux4naKTITIJ6IrlWKBx1Xe8MQLcARftfksZExIxjF9LYEqRIbQCp2LKvmGitJjp9SEZxQUCycWfwL4waE+xgE1t8b2yjyTPtcz0zCpxmMTxMaZ/7FZLjVLY8vEh5DtIyYB8vtgBcZs8U8Z/0JuJNRsddkuc8szcpElhmlIbIHbA1e/hGv3/VF1rJWOwErACUgHGSqJKiUOUxzbRrxFeLIGTU2Gr+KUoLraUaWRVNjTiQTRWG1D01+DbMysSDGymhPBzbFvF/P4wkm8cnSAQvbiuobLumpkWUMiIloVV1DOaNoKuGs9Hou+SkTX5GkwcCHrxAtI4YhgVxeca4mDcPCKskgEuokkzxGzBYMHaYrjktcmJQhP93/l2jVM12TBsGymIQmDL91gROn1CinxXXZ+3tHPeJ+HFMByeQYbAeM6yFtuiFaDJ6bkjlcbpJY+JhoiYCknlPashVzOyBalFVsNq4U66cxAvXKabV0zCuXhWFOOvRdBJcwXhGKdUcdjpAGNp0IJ/562z7v1I6q2S1JIQYp8r1Jet8wcsVuFPmiN99Frr+Nu+rnwrLCEpsSi/NrSm44lNUoN8bdYGDczb2U4jEVFGlVDnBd8CyYuZ3PiBAlOsXcq4UD3Hm4rvSoLssiWi3XGdwJers2fZiWooJTPcLFS6KFWYoJ6XnuDmlPjJf+OtN+RqI1TViaWfYWqPb7OSX7kW1OtF6n/WqI1k/y0XruYjMX6O9+93eKaP3ud3/26Lp+5kKftz99+xMSLS3quKGS+7OpWU+b/ddy+Tyb2813P3fSh0CNJddc6+ljTKCnTxJRmMZWSq0XE9uiRZY/Dse81UZxJKk4sfFtpKcWWHcKtUFjTGEAnsrM8QMcFCZmSUuZ7wIeajTOrq7e+nwfY7G1RGIjnd4uFvfr9dN2+5ICbs3GJSEICExZHX4Al0G0Opo6yIxB6mi7iX8hXVMPmVoLjRVckBUADOm6Mpe3o71u0I0VOEXzGliLD+9kqft+JFlPzdo5EwVNnRiLTLQIbaqxRqhhao2IiUm0mLn3LOuwm1QTqYGpiq0tSY9+AhRmpRm5DREbjr2jQJBfAZBXzH0BBxZbm8ojVyI2m2XZ5mDA6GRZooliRbH4k0EkqoYw60x2pn4y6FwO+zf9vlcEIdyzj9HzPGnPHvKzzOql/+V21RhnqQuZEZJmHYgpw6u5qol0BnNqyeKrFCeMBT5io1l1rJmrxV2tRFphHMBF7YI48SLeQ9rQal5LcKlyVs7tVfIi3YHOE00rao+FR2uuoAgr1tgp62ccupkxSBDft5QwbKLFoBY1Lak6yOudE8+xqKoe0cdcopGlR/o3JJN4PZ8UimW0QyTnKrpCqswMTP0EFmpusudTa9nEajq2TJZlF0dR281sR7V6ELsxHjJN7tqE3dg1yKmSGJpb63YvBjAe+QSkLoNT2JMSu/gndO78DzOrxz0nejbiNq4WF0fN5jlm5ug+qlVVObfnmTqITopFGwnXwlhEJowwxkgdtEwRXaetZVoqRwGiNRzhpiHlsk46nFKIcuELzsjoNoST26hfTB4SUlLVD4BllfJ7GJZRX9RTMKOUaKXxRaBSIkHZvR4OxdYCX8osX6fyU/bBz47LDeQHMxnUN3LzBvTJMd3yMVHQEcsx5wV/BdFCdzx/KVuiMSsTDeM7uZFUY4kYmBj+MbrSLO/PzGrcWypFVa2onkrGoywh+VhJ2JLY7COi1XK9s2zDBnau3eBk4fJs1Q7RcQ3mUutcCvG8cLt49kVzQ3um/3xE68mLf2tK6udVHT++zYnW67RfDdH6/Tf+HyRaf/GH669/yE9t85j1r6a9PtHik08KOarXICFAEsATolzcu/FYwSjPY3hqbwNf9tOAel/S9f1iZu++dAjUaL+N70yFFlNeJ6VEFZPfp8OLknOS3azm93OZjULl+iYU6A6Hd2Ngl9ioGxBIMYx0RfL4BvijrgUGsh5cPyV2l6X3xqzCgflGQI1odKXTucBxVSpHhcJeJvMZjCsSWfX7F25u3mczX+oV9WwpHEhYQ5CliG0YF1GKiXVUUMsQLaYAsdaC9TBuCtaNa0sau72NDgYRTYE70VRAP0vnVdcrCbp1DxrZviFKBnAEoJQ4m2tUCryITyZW1hDEdE2XUce2IwQiIREc5rMjYA+F3VSoWirjqYMMKlUv7/FPJFo4/FbLKQQCDMJ3JaJrhmjZzWZZeDPTbDTmI3pomZhYMwOpMy5klDCIwiVRk27OxV2aQXeaZ4PuFfDf09qqHxOberaBfjDaQyTncTUePFp832kIqWAZmIkR8f2GaOF1Krm7QS2pRRHljPxOKrSACQyOEbp561SqaH1IrSRerhI21KlO3Bn1vo1cvuuUT8a34ftRQjF6djJKTh5Sk6FolI8k8nADilWrSeQkldrwWJDUJF7WXZ8uB1wa2cb8LiYzi6/caels9Fx5dDOjKJVhE5iualo2qVBf2mfWH04ifs7shkSK0tuqTLNltPiTWtmC95s8K40nOBRLBDBdlpWMLM4QLSckohJwRPN0c8aUwHXR7ThskHIdfZUWbGvR2m03wCMyRAuHkE1ti3QKzlput5gQGYa8Mt7E9dv41Rv8NGrdFBWcWhI/6UU1wXMqMGuyQDMcBhVt5x8esuNxxiVaGUOxaNl3f5+0PX9dNT+xlyDRcsy+lWg9OBqAmdF9zBAtIYo0xS4f4JAfRlGcXNAz0Vsfx/EJhexuLrkt4hZ9/2AgNytR4JhI9AwjhlslbnqjUUJTDWNUzlCuJRym2fH3+oFbV88Gg4nLHJdkVMUeWZKUlVIrsd1TC74PMns1AcHWLzHbPIOmk4Yp+5IPjPsWclGp3ys8ntIedb3HKWNFGeYk75P0jRBxjq8SrbrlbM4phx0W7dDyXiG3lUmtJaPLMSV4+ZQENp/eFZ+9Vb4S0ZqudOuLjzKL5oDtx7Y50Xqd9qshWmh/8Yebl+JaeP33f/T/0Af85Da/bn817fWJVqN6xqVuqe4ApqkfAU8PW95W5wSPagNYnz6i8LNdP0rHVyXtvrwvqhWqYA7yMPMvHqnIEoOX9NVyPPDHUOBN8GYx6V8rxU8z2etgzhtMZ0LZZCwbzZajk0ltPM7dDiIAo1LvPo7furlzXVWUwhe1G06NCpNwXnpk4l+ioRXJeascsberjvUnfnZqJ4wPcEFURCPSkuQGoMx0QdONQw6l4U2gwBhxgu24mOACcHkyEXADuAAKWsrvYoTp8QXcA1B1OxJtMeAt0hiMNrCOBLg0dMPwGnfDKZgBVm5d2DiDZQnS1dQL+C8Wm9bCPT1fT0fmabPRj37vWbd54lSJ5KXIKuj7YH+y818uy1Jns71adq+e+yI8pLhTSKsSXXqDgce6K67gqEVnd9GFlRUlI6tWPWvUp1mpbF/PAHy6M6C1bTEjxtzAyACVnrVrl53WYad13Kh561VHT8+peiqLjEe1ul+v7jVqBy1QrLIjasLEOXCwhutJXXP1yqtq79N0rYGEWKYE3gGGZiJLBOUN/WtcSu3fpYMLSe+b0OkfS9HV8Nk3ifh2fwCknh9bnkUA2VSYZFUewx0kSB6b4VSOaWIr3RJfMXFC3dU98yc7sRAntJj7Qq6Cz+HVJPxq4CPF4q+sbBEUC8ZYYB2aE5qeJjFWwDklDbWc3qhkNovxTzjGbHhJfGAB0EOLucgyiI3p+NX81ehPvERsTI4lhi7sfddvXUmkFxeFqzpDDsxtpcSXGpfzM08SY9hpXBcy+9XqIfhJKbfNoCKz4yQdzvoiuzRLiISmzKV9H9I+0Ly3oAcOalfyLBdd61pIkYSqsg/3QrEeJtnxJDuapIeTlHsqM0arXSTUH9IP4xR+0r7PZD+a5QyRzNHKLlfeI4oJIJxfDYtJ8kURVFMlwcrAjiRsNY7jPpCJb4Jr4fDBwe76Prz5YRTGV48eUr1eSIwQCjv9vlfcsUDMeqG2uloPB97b7oUE7TGSHd/wLiISgq3z8TCC+0+/H3ZMvUZuzqEmbfY0sI+7HLi0GEV4ZZks7DVRrw8UlxchE0lB/D4TEOPpyM3bqH8hEf6ES1sMjkcJ+wJEwwiAELJujV29B2ROaqHgKdeVTG+5IqLVwgGXRRquTTlu3bGQKHDgMmSdGHaS+4ntpATwVzzPtR+8MdrtZyNa0woOl2DNidZPanOi9Trt10S0/nRtft3+atrrEy1WazjwrnYwvE11Ohfl/mErf3lfueID5lmwXmqIBkC7eljMysK2qAVoYcbMv2A7o2ArFXyfDb6JnC6Kb2bsQyKx6w9Evb5OLJOJ5KKxXLDeyw0npfuH/HDoiA5rBbym02iaHCCgSsBtAUm7RfxeEi3Pk0cmOAzQRia5BWRp9OjQs8mNdHyNVV6sFyKSplpdQ6WBO5YVLLurhzEVeSfRYpIP8y0VDVyN1WQZREtE86sHxdxOvXIqahPgjfdJ0RYbxrXKSwTBJPWrLP7IdK/qa5kWXnHUPhQZY2eaTcfF2Oku0ZJgFPB34yyf/5LP7AAri7BYeTbu9IOkyxSmO2Ba0PwRIDVgt2gwNmQJOWKJd5n/JcsyKW2N/J5WZ21m4iK2EQ1+zCTWZ8Kb3AbFYqjEbj+GWbHVVEDcpKeWC/sYCruQgxCt2/SBZQ16572Wv10XojWtSNR4IBAt9cr0Az8zWCQjD5KmwmVV1zLLFJiZdXRhX7ndanZKtCq5z7WSEJ5cYi0R+EgBPUBPwvpseBlInSIKgssVkd/LOoIj4j+YClresNs7bAtgGAGAhqvvV1ddbO5/01VrNGmQmCQUqBwOJOxjEoM9GlLAK4xpUAJELorsNq3DqJVv74bjzZ3ZKolL26q4sT1HmWZCHKa/RLFm/lfiJ773UqtzG+r1HT16UQ1RGQ/WmLllZl4LowfwnnJB6qkqQoM3jN5jwv/WJlozX2ey4zTkLh3/iBEQ7RPM6rLkc4rfw31MSIgjNK9pgUKYk7xZSYGWuiffqfs57gPiN6W/uiYNzn7aCiVCEdV/wlHLUNELyRKsOk59OH3g4RKV6ksZp+Qo3scw4dOxDTAfpiuPbgO4k+AUTyRrMYv7DP69lFpvtS4mE60f01zlLkUIa2JshemkloMRmmVJOd/QsU5mYjPmKogZ/kW+eiB3JxC52+5Vq3KAeZ6Nf0qEFml4gGtZHBGClIOXyC09JDD+mIdCBSWnMcf5ZiYS76g4v109g668kBNlbbsZ1C1L4Z0sS9zqdBGBqwxc/sAzKB1flZib37FlJ9Fyc9QXU2o7ri4XH0znLtn3JZalsVbQKULzixeZyDBeffezES2zObXumacO/pQ2J1qv0+ZEa95+U+31iRarBVhudN/3lxpH/dZNq+trd64MGnsWoOdK4iOUia1KsbumhFHJ3fOYZWUjjoB7xv8xfPUuF/hQjn+Xzb4JZ5KRcq14d9a/LXfvMrfj/HhSBHAZCFER7KK6f6Ka1RYPGcnBAyAQ8d/kZq180G6cqhDFlGjNPDKBkFKxT8CdQIq51CbLuthF9EJpoR2yYPIVcWrHJVouv/I7oS0LBLNQiovrWuB0YxMtIJh26wYUpaQJXeO7qCAkzSOSkveuE0kAlsKhAR3iW0YSBHtEtJxcqZ7fJPI5veHobnVUxkDiWo2zaPQT3g9WA8glhjaVQ5CcSGAhFlryPG6zZMliWRYPOamXHQqK4cJPz0vTICWZYznVmWQiGfUtQLRAaLE/T3M7zZ58hVk9JVdVNSCuuSlzVALEhmQeWk5ZJrVSMeVls37Yahy2qo7Ei0NaGrvNqkQ126XTdvGsVjgo5LbSmdWqKznI4a25flAEczXXc9kwLi1F2wCAk/qWsOBOGYHsZ8m/UmNipqWlQgvBy+/a1WONdaSAekcPqbFGP4BoO24lXs+I0bk6KJ7HzHAaenKjOuT5TtiqcUGKJTTssf41xqdnGV7PDL5H5QrZs8MAACAASURBVOPBwfC/GFLMrlphV4nWlhGTMLsBlgVG6siBRJel8Mz7qDLHrtixu03AfgzRigU+ggNI+q5KxeDqa4saxKUEeJtX7hUqax+33QDJTL91hdGQdNzKoajYxVY12KJfqhH1uBvL4m6YbUJqvhK9FtmGfPyTSuTt6acd46txL2Jp1pgsSwJWyclD4l4DStQOwWxnuZ3EaTXkwqgUb7B27Zwh1QMxRo+A5NypVzjVMpgtzPpAEq2JSgh2uj5xGR5GsqntbGILJ9R12/PheHH2R3LzkZoxnFAhiuWjhzEXrWSfcSfBKxTWw+eLEdldWAwhinugOpiWmhKZlrzHcQI7VinLZTUZR0HeHlRSCHOP2piDzuVoIGVy42EI9HLYC3TqlwwxSWZpVu4YvZZ4dk3UUmxmFnnE8TxKw7G+Sz7dTIGrTnMawDerSyRa5FrlwheTQKsCGF/K6U1NdPwoOvLxVXQ1sVihNTYdsZgGGZUkXlFclI1rTIB33B+Qq7TvA7NJsWEms3R1XcPn/GxEayp88bvf/ZnFvvjaXAzjR7c50XqdNida8/abaq9PtPquCS/XjIe3F4X25SDvnQykTsbA4hmg3KvuFVIHzeIXPN7w2PZYzX5bSlOJwLIE5fjeBK82M/GlbHI36B1EMs3GJDKaVCcTUeEDOBCoMYo8TESkWFdS41RglwwTFQkAghSQnd0hqgAOQwfE9DyhWED/eAaDZuBhD75BUM70KoYs8DqwAtPDSCcUsu+xxppgyCxFc0F9Sq7c3rOcXhmhatbO7yS9Jw5+KPJ9nUvSg/vbiAOyVfeZxkeiwF4VSQNRmWvfAGYJmmycV0uHJIHYlvXdrq/bnTodMaLlaG2VRT4B7wfR8vk+MkSGjy3l9+RDShIuk9Bf65zRj1xy2/OkPUu0SmoDRf6J8SFbe5ZoOU6+mc1ici2fWsvEV6iLIPRMduZFI+wfZlYut6m5flaG59hshwPVcYXODd0SXtG8HnSvwLVwoj0WzquCZdUPu9XDXnG/mflcSojmeDq5aggVZ0VFLZXJyZ+GttCFZYWXWL4CooVBwFCAZ8av3hK0OfQjuJCMrmpmlwgeULOOlBvzZCaKZXd7n9uulVbf8rzqWG5anIFmWnZdUyzOIvwEHAcyxtx4Ovgc8KbKLeLaEa0LXYxggNoKZznMUyLYKmoP8AoMyvS8p5GrnxDXIvOR8YyuMHVQS4kcBzxW72girtpqj6KOG57Yvt1ITV35EMgb3Duf3kjQJPoxu7OJFtMFuWGoF/4FuBznUYKTGjHmOogaE2eZ9skLWRnRJaaK2IJHluTDAx/T6hbF5QYwPWxL2edjwtBRoVScDuYkG+cJR41d3CZEF0eCNurTLTZ3Y7kZkmjh11z6M+gczqaqBAXxsThZqh0Sofcx7p9yEjPb93dBLdMSKdSBSGgIBcUtFBNGi0J9MpkLe5rw7Pgm04IZb8ZUKRf2sZ+sJxw/iIQ9nhRmXcNV4BDaqTI/EfqYi//E0MmT1BMU8TxmWRP9KOrcMI+aOvWMaNlT1xq3E6OBUVKPO1kUK++DZVVx0YWXVUDlAy5D8H922nnN+GLHLQXFhFYGJq7fsrNgTxZHrt7wPc6s8IGYvQlefvv3I1o/uj2Rhp63l9qcaL1OmxOteftNtdcnWqY4XuhW76xT8w17vrvWM6LhM782Cru56DNWJGZbbEmD77ORDwk/kOh3qdBCsfQulPp05e/Hc4PWMPYwLk7GxftRHg9jx4hmksR2sXCUTu1NHnIqixzptG/4XGeNVr0I9C9Zf8an0v5SmtU6onZJyV0h4ucCs1n7J0lzPtAtwmFlFP6FsBXdNhcyUN4mWn3XgIj5V42qWItin7UqI3rbu27WhAvdCVBLTUbxoQILWRhWluV0rQABgsSRAocB3lUdpW/ReRdZjlvx0ZL/ov67K23MShXBZK2LSGRVVD1KEs6qlE8K+YNo9JPv+n3A+zESXI5HVjLJDcAmI22H3c67yXszLAt/KimVrSumSSfWy8pAPI8pE34F4BYj2tS66EQHPpBlgXswY1BH+2tEy/OkCbgsHtonxWQHmdjj00Q++4zY2y1NzbINUvEzkY8XS4F63d9tXLXLe6XkajayIF7Yqe2q66TMDSMyYZie+VL+CjAdUVYANJYJLapH2aaMgC6KO9Ivvvehm/cYcApzA61qzCF/f58kQyBxMntuhy49j+Fp11W9tyMkXBEgVMUkYaecoKFbbp6k4z9mk6undAuzi37Ncox60s0+2CVhYBeOwWt0hRQlcvW9CQ3FVQvhKYmaKY56iWiBu4Kr3HW9AtxHUwc8OmiZfi8rGlL7JOVt7WuZsep/jftDRi25YzfvDGKOucLxMVMJZu2PQd6Z0BK+GiyrXt5z6ETPf0/bBkkaFAH3yUMCw17O7aUiTtCMCum4CjAHajlZd6DZFH4Wk2u84kgeeCKwLTHwjlzdajIRNTVR/b6XREtCkZo9iFsKPc17fdEHwl8rxQPcxERBR+v6mB2NY5cQ00NCp1YQ/wh6j2/B3qqKj5BSvUVIwO1BA0p4z//P3pssN7Jl6Xp8A+ktZGX1MqpBjktDSTXTQGY3JyrTQAONrqpG18pkVUpdkzLjRMu+75tgEyTRNw7A0fd9SxIkcf+1fvdNJ0jGOVk3M/JEJN22gSDgcLhv3+5Y315r/auU2QKd3t0m70StnrIcoqiBLy0X9jESMB7kFKhn7F7uz9FWU5JLcTPp9gI30jOirHh9nZR2Y11pVQwqCQGMcYK8Vx8WnFOR22kLRcssUi/ojl6WzXgALU/coBMoK9e7ZM0d4gRxBEpNZNXekKww3zsz/HhaRVleh+WzXlb6r7wqKY4LWqUX8ZG4/x3VcUFrePJtQMtTjed1+ZnlFbS+zfIKWq/LD7V8e9AaujLleLzpB7uNi7vmRfv6wU30ddx6uhofs/E5O/zODv+ER8mZji9JMeLiaiTRTrQSvYlPftFv7Pur6GQSntzaaLCc8NuczeyBspr1wGiQ0OqfCfp5epqawliRenmPKEJDxLtXNIKxphWZxyPdIMyr9jISrU9ukN4JrIkfcgbGaFCi40Tyzq3iLS2jedZ1g9MMaLkJ3OcELRgugo5DqWWMb8eLk7sUjBsmaeCzRjVLYr1k3/zUke9T/E2j1wZaSErMr5GYzgMtZ8wQSiN4IMrIzS+12nE4PJ+1N2PhBTuxlsvtVCpHjcYpvRk98KRbApgeMOJWKb9jJ1aMGWQsIdVcFqIo5rYzqTU8L7hBoVMDgPWRRH0uL62U2RBJ5cwmbFAgEw197PDTQWIWUVLRGEghzPLnWkGkMpgghM1KElRxn9YzzEGsbHT2yD88KEMd3oZX2u0z6u97D/Aolgsms/FcOlOyMrkv6cRWxlqrZnZ75RMKdfBLRT0vt8NcsoarTc9R13SFzrCfiYjkhOTic2jFxHLJXk1H50FZxmhLBD/Gw3Njp8xRlsLf1PKWwNR+gPXKphpBi11n9pz9qZboQxAaKYuihWx0Dgxd3fa+W9QbH2efG6aisuhT7xZG+KCLbz8u5fe8O4AhZ7pCI3LXc/YqWj6+yLSWpKaliQSIt/TwH9O4BYBWo7QnMz44HGGMhF5QoCywVpKl8G5c0TzqDeLouHs4Oxg8OWuJIg3GneVlPOIc95MmeMr1deCDIltf2q2WRalFxCpVFHQCFLlNck9EfKJ+XLA3QNGWT91iWuEXlOWt28sEITypl46ofsmZETPp02o5Vyid546ju3ehGVwXVMIUt3DbdyNpWqmRxNqlcLwY8wDL22un/DH+VdHULVHXwE5OsuAiXODp+DK+biKOU+CodXedwMrC23jxTlCqkBYHbKd2LIdGd9akMLlPo9vpJStmJf9Wk6mEeHXQynyQUFD9zI2ozIh7dmzjUdBX79gkKIAWR5oZQj2tnEHWokOv51bWdmMHHkIHH64IglblAKMC+yPnN7kiqp7qa3JOX+i98VWas8nnfEKWNn6qVNARn5Sr9aECGN6S8EIMHgk1jM4nI3NplWnF9/45QcsNJpTl1Z31S5dX0Po2yytovS4/1PLtQUsNOCc5pFcLTm589aagC3UOnkLU11+ZMqO9S65w4b+4yVayg/vc3SR5N87f9GrjYWx8c64xJxZ+mLOZ3Ux6Zyg533mtN5VStd8w7U6qhEt0UM3xdbCa0IzH+odZKYrnnctoaB6/2ZoBdc7oPhKRISjSjjc4jdgjkPMoZMXJDWi7hTJlHWkqitXzwVqlR0smoVsioExDEKYJrFWSBnO3xhJ4o0KCtVPGwAg/qGNKjk415WlnkOgIWmKL9BzjgykKD6ClpZ+4k+n0Zr1+UsjuyKR1/aTTof/tXEnvhC4gFlwSR1PrjGCZjM3n02uwV3iOJK6y+cWKLknoYH7Hii7UK4fkNA4JU0Gr6Zb3henDjB2RjC/tCtaqETloSyfjq+kVmXlMaLDtgE8iq1DYrpb26btDP4g0fGabyU6wq1RLXTQnwDzl7LYjFJ6V3CHZfz1T6rwKTIEW5w66vdNhN8RvpJ237qtvxQc74dp+rH5sVc6srC8eSiRPK/nDnphx06DllAXzeNUMlovCSnYzFZvLxheKyUXY2ZnIXMFasiNzTkaQWn6wxYuZnWsVlpQgsTupWH11lZCCbMOIeFZbngH2WMe/r6oVxkgduirng05w1AtfD6I3wxganjw8d6tp99wyRMr/D/KhhqawHYwTrjDzHG7hUwQt03tMwqlrjpy2nXJ+C7hVsddYxBY9QO1BMoyXoOxfEDpIL1NaNRU6taPrvqQwXWl0nIkuUwjxsXkdmJyhEAXL6nEhvWpUOjLBWepbJN0QwZQ6OrCr5dQqdjvpSSoT+hKR+rVycRugRbSW8m5d/1UvwGsTX6SShruw9UVfIWRs9I+ANFj/sNGtwIc4tqnYVrLXTN0zhgIycUv+rR82mRSKS7Ih0ysycdD8rOLv5xgbkkAFSGucSw6nhkrilsiZGrx7M+Ksjaws5J/bGnTkXqpyHVncT4QYi4eS4jXGjTSFR4Y7Yv37caLTvMinN8rpdVyMMjLdmmDCcqqJisOXrshuAizFp6f69VppPYx+xjWIrsbpELaXSM6UlBCcpEF6d1dxE27tHcBY1H0nWaw4ooFWVR56lDAGRDjPJeBAl975q6rRUkguM1j3ITkw/IHNC9IGuqa8WN7xlgi8xUXK04cNWnq14vqNYbXoPL4LI7yY3UjFFyxgc2z+zwlar8u/Z3kFrW+zvILW6/JDLX8R0DLKXZ27WK8bnnlsUj+LT18HracvfgXAzFKrHYMWJHLmKqxp1haD/lnJl6AlCTmgCFW+gikspFE79W4ENEV7y06sdVQ/YCClhENqlITMND9+vEW9yp0Cx2ZpSdNZ4WhvuLnXplE+WyJYRMVbArG63UupFqpxhrqTPmoxAxrbLWDeEcP5GtXTq15o1A1yilp0zBon1JpHkxjI5pdG/UtX8MAxLDouy+HFZtPZDWp8k7JkBaUm5mLF48vowKy9id3QxBJH6Lwtog6ggu16ea+hUXkdFW+E9QBetWMLICVR5U6uXHXPxZopHebSW3ZiBaCFz3r71gyJmgbO0a0hao3ZTdUfk6BNwBKsUtFTaV5gx/KZzVRiMZtaM7IKACcRc8vv1bI7GgK6r1LsF+gTERIo7HXKR7XiNn1lym+bLM8F+CFowbiXmlHatzTInvqyqJDebh4ASGY8pt5qeLySnGwkh2vx69XI9WZkeByvR+1oLrtfzS0QtNhIdwQtj376Q+VlFRXYAmhJ/n1yMRl8BzMuJzJ3s3huLD/Ybf3mebfpux3bg2HEiexSDodlKZxcf9BtN7jF48KI9e48vaYygDGWhlFOT1yNYtSEwCuDfhhv9VQ6vNWU8nGt1iPpC3Mq+UX9vhOM+ixuPf0gzpEMYO2BBqs8VfbldKTXS8kVHDtjrp6i1FeM3aeghY0AtLr1zwAtscKvYjqifKL2UTvFGAZ7sACdht2emP0nUuJaKNkOaKlfEdsUT4Xwj+8dfRd4AhSsY9ym11MuBOJ7cQj5xHI+vVYp7Yj0f1kaLxkGJINMcvZ6IbeRTQllSZ0o3TjOsvwbBGMvoKVC82jF5Hq/djIZhZlcSgnHuiaC0qFdq+ypssguqR7jvJTbxFdj6IofsisBxnKw1VPcTzBghGFuJfy4o1IZWrU5CgxzJqHK+6OeyIfc3Ek6GZ6gD7HZ6354cpeW0m23NpUzsHE8adW/iMMqv41bkCrXlyiGIdB1HQdY4iwDJsFaUufqJiZFwPSGjDszXuFtBCdFfKoyX5ZwpBfvUgAt3AHQOGwMZfXUnTW5t5UbLaoODl13FmMrzFwD79KcXcJgK2tQruj++x+rR3JGQ9sUyRvQsiMfU7gY3dXQ8K+8GBJXpK1ZWMA2qaqsIii91hnOchRjJi5TTvXKIR4L2a1X0Pq1La+g9W2WV9B6XX6o5duD1mSA39Tw4Do6uI07v4ueKrRmCYU+VdTczFgrUf9771u/hLJ+SZv5uQXWc70Cq/QLjRUKcPMt7xb6WjWoVDyCrdmTxLOQ42Iair+Iinywn8SYdi1moyzXdJW7Hzw2rnx2S0t41UwqV/3MJDvRP0b0GrQvh90LIw5uNuvIV9QcoQvTlNloL5722l/abv4VPwsrvC+UJVPdTV256X5EWuUYdhjMLCBNIrGaz+8CtDqaxOWgmvrNGqphINlrWkCMxWTFxlIDImuvc9Z20DnrNY5rpd1+5zwQ+MTO9M5Gc0ioOAT6YbfT+AxSwmfBG+C0BkCrKWZuMr4S8n8C6BYzO5X8vjjQGqesYoxHmINYX2am06uwLHEWeIx4pPNKPFe5tUp+vVrYKuc2sBpMPVY0wsap2t/TVCXaZMbPQF8lyYGtWnmUnXVgTTYTxfXIYCPWXIlNllKt1djwMDIIJ78UMmuNjCOGoSi4J7lnEhK5La3opIq5UhD79dxuNbNdTq9JglZEguVSmufj1MD1v8uFYbUvRv0fs8kNOjxvr6PMw6FbRu3IMxrcopzmjreOjgRyMrrOewp4dLC/8VnOHXDgMThQdCxVlf4hm0XbzHP4hGEw6ly4Bccu+k5WjCP7btac+mC9eNjSQrp1V56xWT3AGIARLBWWJLdKYq6Amk4IFj0GdDh4ASzyTgrr0fb1JE2lg44wIDaCY6dMiKh3Nk7RRVQSR+dLCWytiecIvrd8nba/09aEtNYZxgl5bwrzUo+zd8BUhMOUhpDxRaq6yxWql2Q9v9WuHkpV68ZZpXiAcQh+y4bf2763mcDHXGg2G5gFyOFgJV4UhBadzUQ1XS3wHlSAzsfJwnnhraNgbxQSa2V7k0fhZMGB50W/cVkkyK2VQnobX9Rpa/ZdNwjQUi+0BMdKbYDbpNQKA0XXv+CRAYcyrUAZUnVuD/rifWICW08r9WFl1S3MaIBA6voqMRxFBgMZLegrjHPA85WUdytMJrkbrHAtoYajXhinALuajS+2GkfKGMXbmwzDuTH8OiD5quOQd9LY7tP40mvNUAU+Td1ASiXRNsT+G9V7Ey6IreFUau34c/FVNi/R+i3foCu+ffQS+CchfsL3CU5hUKU96JxiueKC7+3AO6NsIa+40YByheortur4i88KOJ3ekIkSbTJtVDuqVg8LhZ1EYhm/dKrsv4fOwRlPYixhqGQ2/syhg6/Lv2d5Ba1vs7yC1uvyQy3fHrQ64+hVJ3jf8htjeoqyuhNfu32ey+1kUhv4WY0HZ8VoyIgkXT67znV+CSn9LGj9bPslW55RexS7Wq+die3Vk9A7U5i1y/icyhFjw2QKWRuMe/zLmDHAgEEs2tYmKciEkIkJS7VAyZUPMtyFoCXS2+0vnAJvuaIODWpkscCR6oaLaw5k5fqdTMMPPx4BP1yZYCaa5rButamXTBxWEhNYPYElB6rEDtj2Rig0h2NnQSTzXfTaMd2C4YJ4lH3QbWZSa+HAx5bIYYt/SUvuClUWcw9lar2sNeMk6uw79ZQK21QdZPQgbCnwFSxF2v2SfQRbreCosTPeD19Uym0WMut4JHMaBH3I/8ltoEnGl6rG4wThpMCwBmJpwpt/fBXhxHzH1RgwreOpt1MrH894TL3VYG0t0tiODw5D3f1oe88qHEZ6l7Fywj4r2mcAJ2KPjg0n96ymDYaXHGZxhw29BPqqZjcLyWWCFlN9xJRXky4XkieSwBNaUN22CMxHGKZGwbKrKS5NV6qeoNU0VbBc0EIHevefmhkSbagqLDhwR3NSBx6amSYwbeYFdUeMB/ErYn2txuv60C6Zq8kT/ewH5VMlM32AJxhXovNOtQDJxvSAjUnWYhwXgwklTk+9EE7zptC4oIWu0xy/AEGr1bxg4xXNJJ+x2utXqriA1uuqbo3CA79oKpBs6jlgLB9fJCHT75EIfgBU4ETLWcCAFGmNfQYSi3hD8wuOGivELv8ghyMGvbjLwJPZqDiEMUjow8SQQG9g9ALSxF2JiwtXh72WURVErA8qy1lLueQKxjY+qAGH89hyPiUSMhgnpHGJpC1/xuVDPYyxyycstIXOYTilSFZ2JItJghIbZ+gHlU1P3d3buDWp+qiK8dzaqiYiCoRX17HhMCj1qasy34TtD0TPMKdFk8FRNv1muJXhrojdrlX2Jve2KC6OswCt8Ri7F5RSZrzLVaUQhZ4RlS3REvPVyol36GLp9cTbf6sOsSnQwlsG9dWb56dDDAeFgZqOL1vqdJIaWVoPTWL86Ej06AfqecRg+2j53scv38V87xJSinpOaqmFF6zQXCI8n0uu8TaeS23GI4uJ6AJaKr6UTa0Vc1JyXS+HEyr6iFhoXJRR0EtoINJX0Pq1La+g9W2WV9B6XX6o5duDlrgChmJaGcTyUtZVJ9QbBe/urEJ2BwZ0xD+LX2XxjdQ+p6zlbHrFTi6m4vNcmbkQqcBcAKan7/fF6E+RxOdLO58tl3vd5MzPLT8LWs+i17MvJuMrYnp2xKM1HITpOnByS/KSWgO7ByZONrHM2BhKLzD+TcrOagiZrrntbYyYaqhsFymLMhjeHBupbtQ8NSa7YJsKOXRqx9SeRuM0LetcRYKfkvGlknYpTkStdtTvX8bCc01JlzptqM4bnpvwFaARej4RW7SiC8OOj9VUu93LcHgeNj1tbuMfe8jRqhyWC7toQDj/xVtsHx/H1qrVw1ZLhEOwt7YlOd+SZZ5cnXlMWcZgoimPAwS2cUqeihH0VtVqxyA05sVhZ2AjoqMq+X2vvD4egVhS5Lq813wsLVhzFe0eYvP0U2LJtS+vegH6D2+vo/fjuPHnkDFIVgyt1HJbx9gBjivu+X68ux4vbEbH29H2eaR8aQV8yeNwNGIlD7K5pWL6cyG7UBVR++2CvQELGF0hIZHZzUpGkE/GRmnXVJHC6+X0Ouxj8V2o/4SKZ44RrxeCHVsqZnZgB8OypBeCdqTssEtZsk0db17Hadt1arEE2YzHYCW+MqoKNnQpv4dGdRMcMqcDjIe2puLsz/ISiY4fdLINnXwY2UN8/KUPymZdzxKdk1qu6hMRy8BMSv17fF2KYrkOJVrGduCdlA8OTcsSPvVoifevHx4MYldXCcotsKlsQ06UAG+dUr+a6iNemkZpzwtU9mN1QfOW7VEj5CP2FsciSK9THuKv1qLhLHUFkABdoN/0GlmzYwsic+J/T2teVBNcbTpsB/cW+kKLqVUq4IPoJHstPJcNORCoSUGqaxf4oLUBtkBlGORUj8TYlnwzHRUS5Ok4bIOmGsfQFesTdO+cy4xM6Uj2WVM9GciHK0X03Euf0Y2TcYrijfd3GS0q4JfbVFV8+wQ5qrpT/1Bcr8MIbmUELUCIlMOaFCZ3edH4uY7o7JKqtlZPZGancaZZiJJ52O+F4rFV76U3o7IrQDuC1q0EF0RMXpYE0OJG3fPhJkb3LDUzwY245QplBT7E9OJyAlMDj0IHk8JgmoCnwjNCVtaSEKy95lzC+e1G+aScO8gmN1KxlZS1mklt4OesXNivaGYp6/4lwrOx0Ee0eFiu3GwCW9jADqB/eo1TNPTVK2j92pZX0Po2yytovS4/1PLtQWvQUmWzx5RFXJk0/bfXl5Nmtt2QNBjazYnIEn6iEonlfH47n15LWwt25KMdfpcJfWDQVAbWg/UpFZpPx46D8bJVSw8m8clddXIflUxr1aea3GeHg5iKDkuidjazm0puzvzc8stBiwlamqokhnijIo4UFrcRuLKWsvFFGBD4fcW/BrRMw+9rKbPlzQ5i0g49UaIpr6aPpmaFTV6B4xag04wxh0pZTpiTpJY5rGXiD6lhCJoCaAGBUqnVTGajXv+M7u12z/EWEAvv5jObsHWqSly0wpl8FQ8txILz6eR6LLZ0cfGOkFMrHhKogFLhwEc0PMnolC1QrVzex7eA5dB6vYt2+wyglYwtYpdgasDoR5/gtM68DFqwwrFjieiC9EblCOYIlfSH3QvAHlnI8SlVjkFZ2B/jCWy4MhL0rRGHMJxU5/DI1P5itpK4Bzt+r3w5Onx8FYH5aNLteq5AmQEtIge2wzFj9nwrPtiym1uR8U64cxotB5J+y17NWDuF5GIp+0ZcZ+m5bGoNkJmxVjgqxFBLr5c0cNHx2gERs9rS68XEiq36ClSXTqqKg2PZhz6hW2ApYuepSE4ld1xHLEjg+u52GKEkA8wVrG95QkmxJqUCvdGDpixvObcHkMNVSRU70Wz0IKvp8JknEYDsXnY4nncdQRGf0ZPAKc7Z608/qNJ2O86kg05JiBsH15GnjpbXCI5evgUygToKKrYOqBCvEcDDLVhEYUb2nihVBBx5bsAJk3/E9XEVd8kqz4JOkkc0tm9uUrD+b90qW0MVWhSh0cLOFE0Z9vPupKEv+rKEslRvkK5m5nqJto3E1GVYRUrKNlxHb0cRwYDGGXoJtwha87wEQAWp6GKGuoW5LVPQURS3HQAAIABJREFUORObTUec8LaU/y2eyL9Rp68wfmDx9xrHN8PAdT9InUyMAVzvVUfxRdybes9xWGvolrR28poaJ+oHFuRmvDT6ZDLJYm9xlitFidmbOFL4ctcdqZzGgwdVlBVDrL9s6pWJaGftlKGDhezWvci4F6Tk+m3y6ko8UYOOeNLE7aaXG/oEoIWvzmX3KsUj76ClJxZDC5+ijDv9uoYbQVlgrVZL7p/Kk5fYN4xAEpSRG3HGDHpPvVgpt/Rw1P8+FvgUD87a1jIuYZakx+nAv/HwXARjLLaCKwW3I1wjeD0ZWRAXmar/sxHSqIQBZma8Rq91xugD43j/o0Br+3V5XX6g5RW0XpcfZ/n2oOXYo4/VL/A4HkeGzZO7kX1TE+lk/JQW0tuZxDqsOkrSpWFh2Lt5EEvop3TgD+CrtP+DHfgpHfp9MbnoD535rZt0Ldm9OZ5MWpP72kSL9t7fZSQTQPP4JYVadIQvk4kN2Ad3Mmma1gqelopJSBJLTQPn0HLpjZkXlinKyqQ2YFvAXtTHY4nCF+UMiW0jaEk2RWoVBjR+lfG7WwKBqCuAIYKiJqcemKoKiDMZjDF4sEjEYdVyisDeaK2YjhpGDwJZ9TNSFrN92BhwpRlKkiVFf5fjwdBQMaZgAbFqtaNQ6JPf/z4anY+GZlPWMqwcY4JzN0zImciX1WHNBy4v3yeTa1l7E8YWzhETuNsyH38ueQ4qG4hXAG+CVckVIBae4LsqFamVhGMBa8HyMMxJ7YopyoLZx4BDgFw6uSrVlmCHJValapbmOYiWibr4YN5JMhVM/6J4/9ilaCYXjuYsE9uY6tb3VMGStJxuQAqI6WBAY4mhO7F0VazPlRl0dS/OTaKRCR2c8Zh6G8HehtXbiA7WQu296GAzfHVuNe3sEQZwyToo2gul1EY5eSTurMwmPVqcFC9pqypcsRBtVT0VeDEXW7RdlbyUWwWVAYToE3CCOgEyToMVO05RMQ/7Vi8dUUdE5ECEtQ6ferQIWp3mozQtOcD6Gc8++9MBA3XYgtkE27T4QUMrZbMfZh5rWkgUXPmInc9st4eep7Jl7TMujacfhP3K/jEUqirqn0xOlPEapVhHK7oIFFGP7iFYQuX43mN9A1em35zQr8A7/puJLQzalwQtLU/siLlTXV1VGUTYnQOg3wsxdBD7j37AabLdqlmP48oelL4NaHEdif+MLeDkMlbQUQWsnQz6Ya0fVcQt6+oqgW/BgLzTATkahfpaB7zf/jLq+9QJIwWjuw0nTQ4XES4oRpZSJU98nlqvie6smO8tXsG7xdSqaMA0JAwYTScOTnGV4R5bLuxjN3oiQHqh3mmnODXzQs35wukWTZrcnkwtdfyuRys3vgoRtFSh3hJ86oWku3pSdFiorCZl9zT+OQyU0nXCuPdiCxyouHKFGwu7E+mHwt1tWmRgtdLXqBfmDphLuN0+r1Y/Z7PbUyOWcyIa9Bs0uhemEbTwWTQ5xrak4OIWbbleYowuNKeOsF+KX8UufmLHYvhpAqfUEMOJY+opGm/pZsaB8ZmAKDkRWlbLDn/IRDFu55lPiJZRQSCMUhCyM9/hBn6bdMc/CrReevd1+RMu268erW+yvILW6/JDLd8etAyfcHF8WfUv3ephd5JrVgKV/olK5x3KTGEaFuc2jDBJsKnuV5J7hehiOvjG9r2x/bPJwHIivJiIzxdTpyehSrjSGE1Ck7v0/bh+NU5MbrJaSkiMTkmgal5QZj2dXG/Uv1DG/Uol+1iGRcR/R2HqHwxUnx3PsXIkOAeznsZoQ3P9Zx4nicXCCx3Voqhq1V218kXOq5h1JOwquR1WZzKhU/RHeSMAOc0/ZdYY3YuuKt1pRU6xS4Zucdhp0DJzxh5piqYKY/BJS+MDe+rXwhEBexqN40hkjqYV7S3zM8/f/rar7S6qX5LpLgZTIPDJsiRaspLflx1QbHMzcE5U8EDCCAFXzeaJxBz2Lg3dKel9CfnegwPDl29zGniDXmJnGoMJC1YmayXjS3huW+DVdTRYNsOhPxZb6HYpeCh6+jhZFIjLpTbBimh0qZkVpG+HEVp1FH0mTV1JTee4aYzakqwVjTtirBSbY6W1nepS1H5k8hK+wrvz24n+ari2Gb7dS3Q3w935yOgk0c8AAgs7dfusnFup5zdauVMHYLLbzA0Tbeu01CCuYbTnt2rFbbR6aQf/FqwlE3JmHmEUwnrOxOYxhO7FMGV4m1TNwsjHgUjqy7WKDaokY8WN8dOKBZ/NUDGhg10dAN4DaavUGycFOBFgsv6Eu9TtJr4mjdJkHKnpDV4auHxgDTOUSzQMJJRLXIUm1Y25Xvn0Br1hZinbm7gD5NNrOcbcilt4QapFiTMK5PCB6tg0WNHyiWWMRikD1ToT4Q1QvZa30hpTc5LAph/xOprE58Osm+h8r3lOu1zwpheg6iDoi0rreBT186ZUruu0/b1usKO8jX3GWTPK8lOg5Y0n5CMztRLhWXwKlOVMZKgIO7Ymvnc5gwVq8dHbcz2IYpT2tHoVrgJcp/fjOGtJTe5tKbd1IylMQDVa/OjMdGIJIEcJB+oT4hvj4U8AckCCCDlWjytFEfzkV8tMirp2TdCg3F603sPQLdxnKEvy9HTc4lrrqhiG0OCtDD+AlsQel4+UdoLYZ0IpPk6Hvyf+OcRCXsLbmgWnrHWBgYRzjTUnomSYo5qL6qwKaDG+kcNMJUa3p+oBzKg0ET2oivRSX/vKlRl8SFnsXupEiVJWcZdhmZKR9cT36JxBzZ5ikpvUy44tJSMLifB8o7THKsbMsJImpQJEnwZ8Fb98mwi8TUc+supdNjbL05GNL5bsNdwKRPikcYxmQhLMPZztFbR+bcsraH2b5XsCrf/wh9B/8z+uz/z98tOG1//h/wn83AZelx9/+UuBlgnDw+N1Fybs59thotMItq/Pm32ZaMRPTjw8h9+2klqf4h2yV0qpHZHtCr2RujGB7Wj4JJo4j2cuIrlcMNFqXAcmk8TkugnL43ocHo8FsWBotpoXyeRaMi4C4rA1Yfe3W5e0XXpMqdLqvSwq1XcrrqLRCoRZAKs9ZS3HwnN4rBT3vOYgVo5HFofdi7ZbEVgKPXnEGFg5FEYbHvEVpDsRzBhGJM1DDX3qDpt5dPPu+MqxRQbqbyFojUylUerdeUDL0QZ0I8HINg2P7EHblROk146qg4nYIjqc64jXSL0Wzcc6B/wXJhR6Ix5fzma3gaDCXdWTZtkx2RmaOOicD9SC6bpEFw3N9nTa2ISrFXO7dny13zzTpHOJoYKxLhIULsdiJ8uFXYIWGr4R56KY2SnYW9W8JNP3er5AcLZWO05Zq1Z0KRFbjobmMwlJ7oe1zRNd0w5hyCUQWpr6Jaj1TDcFSZslpxgSRsRS+opR/GAkBC4BSIybUta6IIpjyzwXMx53HJ5vJ1trofpubHyYutqINpbi7fN0tlTZ6VYPREavvt6sH/RUBUQiG0Voe8NpmstXTq9VsxuV/GY5t1HM4JVlOq8ywU8iiuBa7YmgBKE1Cts4BEa4sQIs7PX7uwydDKo3kCRhdrXGgDgWPKqDLTd0sK00XtU8q4fQTZ0+qLpy8zzRjOcUMUk3KaWuspz0E/a6zrWDJkk79ZNYbCkUmisU9kApZK3rYcgZvRqSKkr6j12aeF5Jb5XzWyJ9kVrNaMEoUFbKTanKqDA6yy7BVpbCsmVAtbgWWbcNx8icN1i0oMRCZl3Uuske7ED/B4KW/BuepRiGnO7hQ7CZqUxNxqZvRJK4+mHqVUjqY3LFeNiM/8o0E1LIlo3Og5lhrKPT2vUjioXKeG6eiyq6UFZeUPmOShKS5iSFqq7jOpWAC/AATyb3tgijT8rmRsFyvXi805pRqqp3jgshm9xAEylO1e6XOsj3LNQeadTPa+XjakF8UyxwLAfIWxO21hJfmaOGos0EzQprccqmrlQ2COu0RWJ8m7wa+PWGc6wuX19PN4i3Rn0nTLSjop3UpUDHcoP8XnUY+gS5U+v4LhyFqGiMpHh6v+9XBY6whjieMnSwXNgvZHd4xzBjhhmJdDjr1JVDdKapG9CpHIgRy0hFniOpI6wK7LjQHKUZ4zWlfEV2SwswbDnRvNlNkSJUskrKmp+csEC/c8ZxrgHVuHhL6reXgM/0JrbQKB2YKANNm9xnLK4pd+YU5KifvYLWr215Ba1vs3w3oPU//5v/WcTytt++CX99I6/LD7/8BUGLlNW+P210zob58F0rVB99KdYPJ4Vjrd25I/FCqVXYJbBjGrmtSma9YG+krU+J6E+x8EIodByKJSLZYqxSPqqUs5Xs5KY5mUQH18HJuDS5j7avfPj9hv3R6VzAyNZ08892cikcfJ/L7jUb53Ro9GTaNcgnorV1FaNVLaVdRNZCNKlMqhLMUGDJjMejhd91O7E26l0ygEdigaqHhnzwY0mhbap1aVSS5SR/u/4TPJcaqWOxVNCubyz8K4WPRCwrwunkG7X7aY6I8eF6usQhpkVd+XXF4m46vR6JzAUCH0KhT/H4Iv7N5Rz1P/DPUOP6aN3SiVFTkQzsOQWI0cNTknQOnil6YU8iwblu9xLkw9QmGGqd2qlxoBlnmvOvercAqFd9Hw0Lyqljt/P2ViI8D4QGM6ej8yK4V9hJJ1dhk6GHwWaApWJumyGImcxWtXQ4bF9S7xu7kc/vWvY6eI9GFfak33ElB9HUD4YDHHQv0FcwMWnbiYr0MMqSUOYUCGWN4rdXFhqeGHUyVg2iL4tDglVr1UH0yAPZf1znF8umVTtIjnaC3fXL3p7d2Lauw9lUo3o6rER7TV+rA6pJUARSukXl3dFgisHsszSHJx2ds+PzyeisFRZtPXGGqJK74IGigqCXZOPM33S/3N3bUnH7Ln0v9nfx+jo5UeK6vU2jjSX4LckCcbgWGo1TEzroNKXuhuLTFGjNqI6FEVlh1h+l80WVJLshat0VkXPA6CJ5it2vg5NwC0P59jYOW7lUPoxHlkv5A1b+dQ13mQsQf+9jixkmabMgQYmVgoTgCszE5g3M1LJSOYBZiAYXsQVKa0h0WfUEWxANt/R6r3Z0dQVCPq9V9oBbOb2fGNBKuQoHuI54+WNgkHA4QpjYyRcndylW28MQ6mqqpBe0TByjN0qQ/xrQokcL9IhDc+4YWtR72PHdX1uO5IZMD1ksCX13nRBVies4yAcsClsfX6qO+sr4riT6E+PkACOzH0LDkyFISWcTcLugDgSa5julleKksjC+RbxhDDG9iYv3r3427AQEL4dRKYzW9onWuYqgmChl73MM2p5Kpxh/lBRVE33Cc0I7p6s0pNCSjMGBn6yFU4PLhxqAcqbk7KuPS6eQJBVN4/HwRDK+xgKEBC1xQzUDzabIqICycmnxV+Pe4h0z2DLPPr9IqzL46KUkZZHuJAG4fYmex41Iovt05kIoK/je8v/klKSTQliO8CBaPrMtLb2RTqyA1ePBj3EZM86FaXsSunLhuUJ0oWAtS3k0iRgX93s5t+fkhWqubMsNEayLE1gy4ppaNkPERdTBKHNnSlyvoPVrW15B69ss3w1oveTLeuzXWjPr/+7vZv7mtyc97/9/97snW51e63X53pe/OGhx6Wnpz5ZbRBW4AguJEUFS7yW2kI8voaWza4XIaibyn5PBpd1Yrdjy91rHg1ZoNLJu70Rf+H4CWxOWZWJ0BYMjphE+fobcNDSCDsbBqOuH4W5ZK2gyy94+Z83i6+sILEKREr4KDwYBBjv1ej7mTOPXkXOZncqBF7SiIQncEm3ijmNzq+beZ80QcABJvVUWUIpAhSYQ5dpzdKQ4WWRuTdhBP4ydp5A0i8PS4KPlR0NWdA7oXhCrd6te3C3lRKiQh9lrnktQUOW0XjrGb3wyvhK4/OA7fxePLOJfzi7X6ydo6IRm7UQzNEQnUCLESgf95hlMasnlqJ9RCwFbw8opa5VOKjAMPVTt+hHnucW66vthDNVqx2y50mHK3ioWVd695GjHieBHFTY3KGIZllYuuWaFPjUK29XsGrCwkN3Cd3VhalSOYcoDArPp1VRiMWUth/wf0Lcw5bG3idgyrCjVs/7cqR3h2KV+saYMSYKc1hc20+fsf620G/Y6FV13VgIWLRpM26t+ZNQL4xFNQ7bE7sS5kLcGYfnGxnm3cdHOB697VrP1ZTC67HadMLmHBK3I1U5schjpHYaqe5HWVny0EWtGi6VeM3rdOu01PzM/RKClIQknMp/tnMftbGI5Efmkk+KOnLStkUhsCSqhsW5PQEpIwVy7uYne3maNbAPIytVyEE0FerQ0CC3ixkkC1H3URGFGIq8Oea6VeWvlR8yDF4Eo9ep+o3aARyl6W97lv7BrjbfHPBEXUCd8M7QACQBX9uRY7X4YzaXSQSKxigsQ44QXF8YJQ2q9XyqK9sVdzQoTdXupnGZLnbR65aTfDlCYoSf13A5VsuWEiEU5AVUClFJIsHRL9mqvdnjVCwEkqoUjmLzodpG2s5aK6fWiRIKtWqE521qWC3YozCB5Wfe4maR4M6GfUFsebzmOUAwkGOu1o3J6TfQMH4sZTjVCMs5ayic+SRjiIi5XPei1Tuj/abcuRaTHcWflGfwpkOze00DOGMmV/GYxtSIliccp4er7HCNF76QgbxS3CwxUKe8Lrr6y6L2RoLursPpvk6KirlszIh8iFKSTO0Jocp+RsGQ6mjh/ASxHc4Zr50Jk+tzGV3C9o/EVuYuOonrFha4Hgky4IdzdyGQWXcEK2E4sHz1LWEduLI0zTmdI1J9o0+9izABo0QYSMOnMaJhw66y9WS0d4mZrrjs+cQI7mxdshC6sxtoMhCs03HNuuue13FZKKwE4JBwQdSVhp4CcpsSXt9mQ1s6KL+FmZdsbufQGqCmt6vys1ZYM/iT6FkA1bEc1LQD2GXVXUh6DOY304bN55628zRuqbRpWewWtX9vyClrfZvluQOtnKYvt4QOPyep5znoFrR9u+QuC1oxHVcIQF34XhbWqhzCDHKW+qJR8KSVX0TIZgtb/lwws78Wrlbav3z4ZdMRTZCJtxEGE33vNHIDBQf8DDTIWn21Vz5iEINE1xQMQiBVdwpObURhmAX6VRUxMY1pMukLDCfHaqmZh66x6QauY21UF8LiGGPnU13TBPAT8ut+60YCKW/HrG4CWJY9qD93DkLpNcu7ZVHox1ipLDFH4iwEwDGMTG0Ul3TtaVQZ2iZiMGsQF0JIkdf7Ae+ZHTQwkjg7PM6kNHHI6uV6pHCWTa/nMdkfkCqSoC01Vyh7Sg8FQFskhaXyBiQxIw/qsvKkpNBu0JNKJlUjgI1goEvxERY0idqZ0AJOIjj5Kg8BYwTZj4Tkm/4TBTtXPcVFJngVo1YoSjQb7OB1ZTAbnVNrrYyIqOXIgwH7nHHyFHcDOdzXtiiiIhidS9kpV8uVF1UvkGRzpSCCgXqmaiBN+qTFXfE6HlfFlmbwOWK4wYUELLMUjna/1dgbdo1bjECasyMT1QoYQaPOtxVtrVnstXt+0apvJ7mpscJQqpsrpXis4bB53GiLUJj6xymexCFUV0MnVUflyEoIUQQozH+l90pWzS9Ix4v+QC88lNUMJn7q/V302UVB4AC2jioGLglcWj5QRqiYktedKqjAiyznXjTPYzV4TFpcPTgGuIFNxlZIq9Bg8Ba1eyz/shuiTQd8aLzEuMXwpsApXDYYfGmuy4RXazQ9xg6wqVtrXgCsZ23KWVVZRqidJ4pnkLGGXsG99J5sxwJhG1qEuqZQ2Gm4mYsd3g/QbYIRjnADbsP12eR/8L6XtxD0iwXUjLZnFqlm4mZhbCpXKRQPQFUcRDqkdl9PrX6csk6NFYAZoidPD3mCwpaYsngJvNMep6IrIO6yF8+j4JMdSoqpa3C4kl0X1W0HrdsJIUQGtm2sLY7Xf05veWJxgFKAHyqJprKyU9yVWYYPuF8lngXMsCszbpp7BB+eV16PFlC0TSci7HHMUGaAria/q4x1o7DdOkMiya/yem9zo3M34L9ap5IWTecXJLFX9GCedXq8rLbStDPYQxZ1Lb+H+gzUxlrwDhis7FaUVtzQY4ZI3iptBCPjN8NdR77Ke38YllvSk0oksSuAddVNwoVXTG5GLn4BM2MNoaDZnr2eSopuv0x9Srq2YWC6mlphamUuuMH2L5e840cPveopPz7anoEUeewWtX9vyClrfZvkRQOvv/yXwDGid/PZvHtjqBc56Ba0fbvlLgRYNOK93y4tb+MViDUf+K3oJzIZPrxaiy3bk96nAxn68XG1dDDpnMOmGg4gbDBZj4o1jcNzEma6gc/ZU8ZbfYDrQ+MuNBjsPNl80NI91mM3P1G1qWzGgX+bXpcYR8G/BC1rqzgrDLKDquhoiTrUrfLVGTz1kZHnC/0TdTsKQZA5YMu/RJFZHPVFAGtrfMA0ZWUTO4etUgaM1iV93yXqPLcgMfWpVJNoym8yzwi83f61lIypBDs4UZTOlQYYdArR85+9S1mrW3gT8xEKzaCHfe4W3TcklqIt6O7bAqLxYbAkfj4UXcIzgKMCV5C2IUNgK1peyPF0JBzIidTKPW9qDWZOzFotaLDUVXWxVjm1rGe9mUyLDiAOxQp/i/neVzGo9v1FKMbLrkx2Wg4K5XCvt8rxQjT0cmG2odmJBCyKzMjIsIRw4BRuwZcbk8NwNNbTJyEwzm8XLWiMPYpGyTMO4YuSVoSyp3ovTNNpsNPf77dCgER7WLrwG33aouxPrbMRai9HOijXcSVxvhQfhXLxYCfeal926JEQ1G+Js7MISdbMyHDOrckDvDcMIM6KwN8sIJUnH8r9PK18BtPKRecv3PhGehyk5cXwUYp2z6JPaZ1mj8Om9uDj2KOPBJnThqh1IZo7qW+J170FxnDfdumE0XhXVHLuZ0VljzWrDkDY9xtkHbpzuCG6fmATcwsDTMLBH5arxHMyJ3sAIxLjCIEe3DLsSAIyrZqKFcbE1QBoGIS5tHoVk+JT3ae+K5ENForOkULKSmHhLqpKEpipze9mUlLNrFne71UMWRHYu3n7oAUdvLN5M6AgVX2jHZw5EHuvHOE2Ol+Nl0DKcbEIfy9ntloo3cpTi6xxJ94eCXQ+4ReK6uYk2Kvu51HKz/Pn+RmpMEbSkTdLgNNepJdF6rqtcZH7AOb1uAKdjcis0xVzE8Y2UElaB9fT9XcrIKjJilhIvU3GDQ1enx4wWvk6YIWhJALZyO3mJoNVTAufMEcncgBYz/XB1c/xI32rG6bDnRO0OpEqyRKJiU6Q7O7GG5+OriHd8cuwxrEB8zloIG4+cMpP9bIn7XURfU+s43RRHMRGepsUufpJowNiC78vvm1XcxHZS0XmMQ6lapolYuAALFhBr1RGtUXVZTgpI+azSHlbu1B5khLwx1V8BqmfdWa+g9StcXkHr2yzfPWj9217h7//lIX3L8wkPabmchb/O8vAGQOsRkz3Al7zsXXv6/9flV7h8e9DikBiOQu7Yer4ylfctPscPG8yjXHguFfkpFdg5sIp1mNHtc6MjxyZqctcS2S+PPalxKb92GkXmBvLFJ7cy80pryUzQ4t9MaiMZX0nElgvZHYadYIVK8QC2u/oZljKxeZi83h1Tz5WTZs0oF06+9jwy1sZY6fUeksvlrdYFjD/JKXLqsR6yvrBYflqklZkwMMtYpZepMliNP+2wFJkwAMuAqgCUiedkOVOAqDcI45gTz+K1UNlDJpTjiRVdchhMC23hI4POueZ871AFQZwATRFREDWR0gFMHEZL4lMwXGhRqei2CGoZfQKYHaz+VEguxy/fwoJJM3E8spBJrPebJ8A5QB2+EV9BjxYINp9YKKZWarmtdvUzeOZmIOn7d3cWp7e1k/04R8zdkrCryiEoi6Vs6MrDUUg1VVf+TqfhA14/Fb0uIzdF3rxOV+HQrRfEjzBVD98udmHznE1swfZ+p3FZy/sH1Qcgoc13EBqexNoHse5auL8V618kGtFYqlg5b9QxDmE/HdXrJ3guye6lfXqQ0MOMLAIASPk1ra2MDmRtU/QnzGv0T8z31natQ3Rm3P8+m1iFGap6g1OUJdk4sL+nLi4drkHyjzd3xdMPDnrRH/v0Ghx5iox56ZSbMs4ryl3Q+6GJW1KqSJVRzhkbTPcIfVm4voD6M4/cWTusmoUxX8ps4VrAhYxrVuLQRqHhKKK+rEOQdim/02meXg8DJLdWaY+l6vARjGScLGwczSk5oCZst4kRu2tbIv2XjS9WtDa0+G9F0M8nAcN6LO5Qce4MjqgmC16rY1zuHvUzypH/Qo8Wn2Sj83UNphXFDo2vkykhnK+7DM+j5Nc9uLbyVHu/u022Gkc5exWjRRK3JvnxvVtMWUg7g9saqxRQ3EU9/A5r0dl4rVGRylQW45AfBDb1vOuEUcQJtHOT6Niegpb3XV5reL3XdSvaaUfhRWxzqJlRJB+qU3Cw4blMKEjl9BOOHA4JdMuV1r9S1nKmhMjnwHKGHnA0mlkAbM1cpyaclaIXHIQ4ubhRyJmKzluebDqvuxj/5uOiyR7yvW00jixrIZ3CQNrJROaxmiq/fwJlYcCUbUdLtuYWOmeIIOe2DFl527OOLNOepa//CtD6802I//m2/H0sU6D15jccgDN/+49BfSH4j3/rvPKbN9MrcZ2HNZ6s+HTlf/8r3/ny/YHWf/9/nb9EWY9BS8CI19ATf5a5utwnnjU8UOZegb/7O3n2klfsdfk1Ld8etG47vkkrIB6S7pdO54u53zxlral/YaaLFRX+aIXfJ/yHR1a22TzpN8/bnQuaEfr7HaCV4IRCcQaxeoJf3Gsti8RZatoKJu6l7aaHsaAqWrmwbyfWRAi+eozfdfxIwxrjfk6BFt7FlmmAqv3qpzXZdXOyuVkSDsXN2x6BbAlK0Xq1nIlHE8M6uUKHHp6zsdiUqWPLbDG8nlFt9JoqBUuYn26/5UoLPnzi3ED3AAAgAElEQVSdx5kgE//qmsDuMQ4Qe5hNbjDgUJX0t0lrDIDBmcIKIE/0Rrsl89Ywi2HuYGt4l3KLIuwGgzW7WVe+IiFIJWJwl7UEGyUfX0xHhQnxLaI3WJdwQRy7bS2jK6L+93QL4NtF9MKJpBIr826SG9/bYkcOI/fjBEwonN9cWizskppoNOVp9o1crUhjF+opDg6dzJNLYyD23aBQ94Ohh/witdJcrnNEBelOpHaFI59YhFl/ySHh9fxsxur7Vm3P6m1GewdWxcoF6+XdVg1nB0aYOOJAWSKOVz1pl/ebj5X0m269MhH0k/o8G/Ru1Yu7eXslGXIytSi7B8Zmujz7in4PVcUQdxaePL2mOGK9x2gI04n9E6FLYVoYqbBcn16Dkm01iotkiOazMd515Ar0qeYb82S+eOYaLpgPpsVwH6o8s3FYdh4X7+o3z5h0p3WK97REmDW5SwyHwVbrS6NxSumXuroERYG9J+k3KpS/iUsJFnCLxb5qUtoOl9714BJ85UCs+gwxOC0VfAdrSSGjklRao1um3/czGa9RPaUTlZGT5cIuzxF9411NksR4FmnvFyiL54uUlVSNk0xsvgRYKjr6jar8eTEex+61vO9knAJE0TnPAoBuK2AFdKOot1dOb69E7IRBgBIHqKCFTxG0ZLLplqCVEv+VyvBwukfSUMWpZdH9JcKJbSndy4uIHnj0wMAV2ul4CqPTecXWc8vH8c7JkyhXUzfg3E7JtHrD6Xmy+EaqK0NvFQaMnosdnCZ6/hm1iO1gXKlTS+7nnA/CKMIpiIUXSHTe0aKlAnx0QRu5Gj4382gMh8ZdVMVmHisKuhgs1a5Cs3Zsod38HIvNFQpbhcx6Qtxcb6WslgpdFrUQhcK/jL2qW6ZvKkrwWcR6NozwpeysXxNoebf2p93y97c8Aq3gP/6jA0kAHTLOmzdvnLf+lgRlnjys493A3z5+6WE7zpNnPv5L1vnul+8PtP6Hfwn8617+WcqaAi2XtAxweV1aj0HrgaIIVV73lS54U1/5q74ov4fl24NWfxC4rp2PS2ftKx9FpSvFvV77EXG9ZCPCHE8H38BCSvhOP1s2fhEH9Ytm+5QS6o413FThioIoQ8jkomMEBGg6MzUFeAA7jOYanQlTxYJkOrx1hufJ2GLw8p3ZMTO1b54zZ6PfDox6YdemvzTuLDyBSU0NXzbnG0sHUh8sARpZRmOIP/kqpUVvmF1tAIyURb5SGNuQpm4cbE101TXmsO/mUeB7YcUCWqjdN9RUck4/G+sWTwCTsETRe8WM2KboLtj32DcGXDlb7lwWc7uZ1Aa2AEhAT5byB7WySE2w1lC//YWOOGZMgZ2syHwmuSoRfck1mKERgJYW9rEioiUYCUr4jS3VijdioVl0CKArJXkR683G+aAf1kl6IFZhfJ8b3SQHmmiH0wfDVw01Mb+y9ibAr5AVxXD6nURaTQSmw3iF/kxpEhcX4jx3q/6Ffjy6I8xkvOFPbyOEO3P2jS8dt3AzOhxnrZxeeToksKwkB/PR5mK0txy7XQ2PP1v1ZDFUb+y0yzvNigZzGhFnIpZWl5aucyfC6QrgUMQI0dwkUYMo2WtSFsn3nqAFmw97gqMTFhXQEjcIbWsqg1+Noi9dRFgIWvRuef14A3Svlg6DkfrSx6nLwmbiA2ngkrKMX9f0sMH+GgCjeiJ1DtoiEWnE1vqPZRvRIbgWpDJsUbRYxGs3lqhgfAWDYJtVpwI1fYwt1aCHWVzUaFJwF1pbo17R5KJonYprQi+unCWK23h0EnKic5XMRlOht6OjXRkDV8eZd6iQK0bdh5A5ucSqR9jJlFtE61nQyriKJqAsoHIutVwrbrc0HliZTbUxBwGN8eN8gYS9DZwSwPRx5W9xlu9tEKAopzd9AK3bsdZJMx4tFSrEtTMUac24BBPe2xTauRnGhixtjO7q+a6uwtSfbLcucbmBWmuq3EiVCJwULzsZBVF5S1vHrc43BQYs7cBa6nLGGTjnyv1L+LTH7Un2w5GWtA51S4M/R0rsvBIxsPlZNFU6AfKd2omVUn6PjtYHJtc7Hs4XE8BMGhgveYZzu3L/B8AkO+IEcLIZTyOASkqGBD9KWS1rsZTbTMUlJBvDA+9KneLkilyMpV0SvoyW+hlvkq3nogSftqevT82zTFHWK2j9CpcXQgefEJMwj8CP943nsOqxO8uzBt975uO/ZJ3vf/n+QIusZdeGTylrGrSIWL9zOeshQtDr63IuM770wGSPwwm9W5x5DR38FS/fHrRg77bb563eeb+wj98Shnvxx6bfftHB5YBWeC4d+n08PJfwX54kUu3Gfq9yXm1K/BWTl/j7RHDCo2s3B9jUCDjlCgzdcfS1H0uZt1W8uKf1WxlKN7U/XgubpsOgE5Tsf3VqDdxiXBIxqKoVLcqvF0UQD7DEikmSSJ1YLrBQmAYH4lEzUqQmLyCklNliMS7Y3CQ0piRR8YJ+J5iqboyc38Akw7fo1qPPCkAFG4VGDOiLCQ94K5feqqvQHKPXBFA1RrHqlqaFiUMxZawMvGmKDQ1r7xQbwZde9QI0l3GMDJthHWQ21cSXEC8cAgyXcn6rWt4tlfby+W3YLnH/exAmeAzvWqE5GDqjxonYiFpj+naSvblL39ykhiLQH6KrQcnnktplQ1XiLhWPYtGVZGKj3wvejhNMR5lMspQTvHb8LU4BaJwLOiiY8WVIwFCxcYIZT5d4YNwEKscDmVwBOpay60+HBJYzq7kfb21Yvc3Y8CDcDSZK+WK0Uv0sfkgNwhTdC9i1lQNxktSOGQgqmGqqnGmIGiXUMR5Aqqwjx9z9tP9DRsr1fAB+4+zcSvmsHKtmOe4LVa3EgcNSbzUvvjJuZ9wwQmMBow2GWhNJ/QkvXYOmyNi1DrOhW1uMbgRjTBPAzIUw89xC5kTjv8Z6xghEP8Pkbat0JzMbtQ7Ypau0CdASDTecHamcpiXC0VTR+0LK6PWD2DivF6zG1EpwjhWQULFMZC6rHtS0yo2gb0XksKzw5qrgcDx42UAz0CLGg4fVaoW9nBaS/iUeLamHG58vZtaA3D3wjB67KqGfi3Yfjg6gpcGETuHgXvBmbFEncHyv0oKjULd7KYp81ymeZW+Olpt8JQXiCFparjp5PdBz1LpgSthQpFAdby09V00V+jPOGUkKNYWnm6eGtdqeorrGh8NLgySGnW82zr2gRTfXUOMAGYpp2J4+Q2AMTrQBraH6V8mxPBF6nZ5xMi5rrw+0YN2MJ2iQnjf8pngFMA358zShqyXGOL2OUyBuq7DWTwu8M36thIQuS9gzuiKdWBGHp+peWL53IsefEIFKcfJr5mezqfc3/RExl63ppWdB1Ht1P23fCLSmMzl0nd86M+kPa7ur6Xt4+WGuXT+nn/qdWeevDrleAK0nyOS+8DUKevObJ1BkVvkKp/2Sdb775bsELbT/9n96Xu196lO8ypzr51Hy1TRoKWn93d/9jVc/4/kLz+Mge11+dcu3B61BO1Btn9VqR92mFE4FfjjGvTbQRSI8Hwm8n3liIybCs5ngLEDLCi8mA/7TZLLbOABoVZqHsKFh9I+6foITjYB+W2Zwe13Juu42fY7Cm/yAHbXd1GRjLpDN+JNpChyRbWZesDj5CMvg/kasGbS768TArdbKKCmp6dmW+dSOWNWSeAO+yiaWs4pYxdRqJbNRz0t8FKtYsk4RHrv1k37Tgb2nv9CUymCui1hRPUeW+vbKoky5yb0hY6ARlnpacoq7Z0WXuJ1q4QC8JF6sksgPMPdAO1DUGjOpDX5QjB61YGDWpJOb4hvUqqa5lCRO1MpH2J96/cS2NyKRhWh0Ueoa5/byuf1G4zQZX4pHZ1Op1WDwY6V2aAMYIlI7K3j5Dt8S9Qt3AbQmd6nJvY3m1BMTO94vjko1p5SIAiRJEbAeRJnBXykfx2OrdmoLu4dX+o76hQq4a3K/xEQNQjC+TewTYbjjqhpoN/qZqTJyNPpF+4HOJUK7BPWpUxFG+UtDopaOZ/LJUDF9nrEiiVAlL7qI1ZI490rZ/VrxuFM77dWO2uW9WmWvXJdz7TQTaMSwT1U6AWxnoks5lTmBFWiHZrPBTwQtgPqwe6ESedbVVcIUfRoNozSK0AntlhPZ6IWrR8jkkcQgXvYHohRypQJuU+ubLRCxHL0ZCp27IWFcgbWbaMrPuItJY/M28+5/ilXR+BxdbcckbrZZ3hfAvhL260tVcS0f3BKtP4BWoyL+4Up+v5jZUdmV/W7zeKCw5+jf6EWNPhS3qgKVUaTIhefQWJEsdvETjGxVMmD0oLjjgDQSznefcIUinGIMFMagBjowSeueLXxF3p2lz2jQAyqyyaVKfrNV3e/Wzilyg6+7GQVvbqIEpMkdbiOXGAC4mnApdbp+oO9wFCFoXV2z1nZifJNiZW3mcQGrOADUnylNQgcBWoLf6fEoLmAj6ZoSAykBhMPQ2KmyJbIoXVX6kfxPJQfx/1DQonE25cXiTRI3Ck79mHi5h0krNzrXuZFqwCE1NuhiclXX5UmzdpYIfgBoYU3qPVL2EG/h7mSyswbdi2ppH5SFbhl4KoNzAA+dVFuZaTLhvvyKgSsNj7schoHWRv+YjkjLhERmkIQs+VeBD7jKWqW9eHxRXNbxRdv/Me37WLaWa5mNWm5T7ro4KbWjSuWgWj0kazVdtaGnzQtRXo4yLqwpuPrzg9aTzA5GKxnmevLME5A05dHyvPzXN4X+LGh5I/acFCyDXZI9xX/kHQ8FvcBEbgqXs4FnP/5L1vnOl+8GtP7YOlrO8sBUPc/kBoDq6SWn73ovNG/0IF5/mAr5q7sav6Pl24OWW99JcKhR3i5lV6sl1SXP7leyB+nIovwWWnMcOl4Lz4oupEKLqS9zdnAxnFr6ctmqdvc6ndNOL6WZPJnx2L4ZJ4ZaZZipVpxNF68FNQx0+rxbP2MAEvOm6hWYwod10dp2tP5YAripCTMwKWa+ClrG7hcpsNukhl1pNJ1ugUa8U+SnG/RaKmz0HdVrYqOAE9ioKs7qxqydZaxbyogxmUGPTpIQYHBwB4aqYy5pNoqdQAuaHdy+FV+j6SMH2zjJie1yaqLpmDPD3oChT+v/euCPBj+pjMGZynkLbsG4CQdmYehjI4XMZja1BhKTUkiVY+pwDDpSJKqY3owF37PuU8Farpf3irntWHgBpyATeEvttXR8uZbbwjqxwKdhx0eLljn6TIWHJYqvpiPLeE7ohBm6qvdUGyvl9+i4Q4cYjUdGSfW0JjXFBp1CUq62OwXl+r3QrUYeisHXu+y1TuqlnXJuo5JZlwSeAicC9uulY3OHe3ZIMHK1owl4MutfclQEwdVaOunI6XB9S1T1nM4/It7rmDlAa9cOYJFnEot2ZJbuFymoGviYiX6SpPzwrNTzrZ2IIsLYvr7NEHu4Y16G0Rn9i6/ssDdBy3ilZCP/23+H5v2g2fiMShdyNMJSJ8bzXS8vmfW/3synzGfRXRJimtuGLXs7imAkS3hq64LKnPSgUn6gDIzPbOOMi0OjI04hJwcPZF4/wVnLqUyFOJQis1RudBDI9x5NaD+kDaCVFclK4E2/7xd81erhDL0T3QidRmEMXrd7qaWlxPVEyUGcEROBNtUeUoAic5pyuQF+Fpxrnqs760xUfG7irG11T8nB+6w4dcepm0FE9EWLh5Jy1voyGATGborpjVv0nEB1e5dySvO5/05ubdwNZNrFdSUxsFPc1Jq2xCrSlMqQMTCMqw5hSuMPxW/m3DZd9X8TPMk7J2+kVEOV6hE67CV62SlC7aR18dYksb69S9wTyGwsm467BDo8EZ7FI84dblyjqxiuU7kQ6p81XPCcGZi4ZHCKM6mNKcrqPVafZ44Z55X6bhbZsH2OkYBLD5eM5ZPULJxuKUwcfh/3/4RrKnn5DkxVSKzVygegrEZ+IxsTJgc/a1qsoy3UKH9+KJWhAeoUgPUqwfKHw2nuRJ558jRowiDZV4DtTwZaTzM7ng0IfDQp7s0TeTZ08K8xjPAJaL3ANgI/U1j0t7/5jQet8OpjH5jz4uOwwGc+/kvW+f6X7wa0fvsm/LOg9Q//5v/6Rl6XH3759qCF+4GJ8WsX47XcOWymfGa+kJmt5ZeLyXm0eGzjP/7r/P/yf77n70IwNJcOr5VD/7cd/injk4AfX2L21N9s9gKinXUjoOUU37xJjLTKjQkMY8a2EUznj6XJhyFNOTH3j3V4VZZghyFJMy+HYDm2/jAmIgEacyXf6yaAEfacGK1RzLgOHAeC613pdSVJw5TTpSAYkUMLQDnVdYkHYgu6yQyUkqdIl0gUXIkmtexGx9FvaIs84GkLNlb9SzyyWCkeqFzbTj69AYIK+T+lrFX5N7OdjK9ghXRyHWYN3m1p3gsspHDgI1AHhsj1MMCAImCV2D0dR8RZghiLB5yhN2FFsFGyidW8vVKwlnKxhZjvXTI2D9s0Gpov2Ftp/09izSRWk5GFYmJZNPSCszCpzSGPXF8cGI+A13O1pAduApX2QIAz2ffjxP04jnVwIFZ0qVz6zOhBBhMSrminXrl1ihlf11MGg2mrCgGiaqj0uJ5NrYC18FjKbTYq+8ZEeToGzL/iutREQTO01GG7ywJiQLW2Zq2IxmNpHwY33lLQOmy409v4IrR29VDqiWXW7Pi8xJupH4a+ESABy2flkmu3TpilZLJR4WDmMdiYfSYyPQtaGDasDMuoV1IZKcvLWs52PJtlr+Jw6AOcecJLX/Ffma1Nfcp81rYW26zT5So9DtqXTAjExWtAi4UH3Ei/ACMVu6otLsoH9poGgIlIIyMGiUOmCQIF3qVCMhdQ05pdGOQDFR4kig/cSEj6SfqtBwu+WfuMcQ7Qyuvo/VnQSms1WymfpfKGIjBTFZbAFwkXqdyFKF5MirdugSxgj1z7OqcgKKITBzp3YLmigilWNDagZYqhs1T0tZP15IjB9DSpjGGBuIeMx7I1pdPgzbWzQb5i5qe8HmD3ipNO8BaiMJmx8m/rofU8ovCOV9+T7tVQvVBcFzIvMwgAtAbDiNRBrh9rCQTHXc/7p1Ynv/AOm5nHoGXifhn0a/a/XZVY6HR8OekqDYKytDDx+1T4AxUgM7EFXIyx0CzOft6aF92L6JzEGkhFrD0GlJofDnO8Xtx6CbQMWRnQ8jqyXoKrPxtoTc13v4LWv2d5DFpfi9R7Ek346JWf46wXoxF/yTo/wPLdgBaWf/i3wEt+Lbz+2z+Ef24Dr8uPv3x70DKz41jAV7XyliTPlJw8jUJioWi9Xz78sDEH22X9zeLv/vf/+GZufjEb/f8zl/85Ff59LvgHO/r2S3T1NNjrSPBM2lTeHN9yBpoFWKgJ8UVzHo4aT2I2TLIBwaClATAUdWiWDxnmZwqkcN+8U/vmOe2Yq36EuRAaFfOlqQWO61qy8wGEbhK0ShnMZvSv6YExKCW21zhJSQNWBjPuF3kyDMIu8QKbbk0DBQf4uKOJ3HbF8cRzWD0GTYGgYK8AooBJMClwsLB+NHDo3CT9N2sn9Av1O+c12XmJkEnEFgFag4GvVNqD3QMLBiQjgYKaX4fDLGQ2qwUFLe1VFX9zIiRzqeV8Yqlir1uBD5nkKs4CHhPhedv3RizgyIKWpplNq+z7jVtWmKkaAzdRyoCWF7f6rjqZx7XlFDbF4diprUh4qVQ8YoGgnurpad9KcB0e0cN4HPTDKjmQp5wA+h+dAGgEZ2I/QVlmoD5LKVNDQpQSSAI6zMRU0uws1jOlFJ6kr9RPmbCHMdbwiJUxNFGlxkVjMJMQncZk6FG2jzwPf4r635eyu5LJNk5OJsW7SY5K7s+yjReZnu4/F7oKZ55DLHQg+q3nRhJOIVOr9aVelyv3WV6aWlmQtXwiZY7UbcsXn/0gFsmN7F7QT+ItLtdx68gxeg2vj1y1cfYtehKv51Pr3lpJKij3iQGEhrgSwQ9M1MnE5huFHd4HBNW6D9p6/HZykVQAVyGZll5clcK2ZFomV8Rn+1XQSmkKkFS6S28StERHoXqMTiBlae0sKTl9C2xWGRiFLi0/fSc0hbPglsayWD1Z/7WdMsoUvXCbTNMMnetC4ZMik4JJbc1qk0y2ng+ghQHfUzem2Yjj/vUIDPYf0tWCJrb2uh/EaAduTbGWSX2ccjeZEES2liNestksi2yp3Ak1IJOQTNAyn81ntnHLmnJnmRNkQMs4srxlGEqZrVR00RK9Rycdi27M5OW7YmI5evmTHVvoND6H/R84MeTKQq6x7jApSwIj3W16j/dFd9ZXQetp6GDbE2o41f5koPVMZsezyPRLQgdfQctdnmGpN56QwSfKF4/8Wd533fc860x//qno4FfW+f6X7wm0XpfX5WeXvwhoPWvteV/5198trC58KAS3q9Ft/8XbjaPf+f2LOf9yMvw2E3gbD86ehc8DyaverW8ysSZ3VWYpOJTl6h+oTeCjtDSwoebBKth8xewGmig0FPGDCpN3v1k9UD/DPixdpwyU1oOql3bwWzjzeHnwY1CFoh9B62u5TElV0m+ROBkNnuG0NAvmuhZ/7FEhVLd+7pUWMgZlEbTubpwSUiOnhG7AsJlDaP0AyyU7MUKaC4FfetgNsOqYbSXCbioCwbCfsigHiJK7ZH8pXLka1hI0CJumkN2Jhmbb7bNq9bBe/xwKfer3L/G817tgSA+wjbPjFDJxomvcbDfKKBdUTyybXAJolZKrZXsT/Q9mw2rJ4Jwko4ulK2KD4tqKzmeslTv1KY2caXi/MZt0P09UpP4UZ5NxjGigQSOMwQn7oVZ/Qof0uoFa9TQeW01Y630Ri0+yz4cD9L8UL2ZGE54Lml5LzNXNONFp+4qFQ4DW1Fl+FrGwgKPMajMyxe4zoNVgXaziPjqBMv1SQldBS/rc0Rvcr7u1d1SwcYfK/qKMH52zI7OUxXPYwP/ByfYROcpFDCqpNvsg/52beRm0nh23T/+doqyJxM4lMDgb9S+R4FzW3pzx+BOmogRf4iUsMJqZ54ZrjRcIHsW7OI41m2czT1xh3o/TiqUR/8i6VTF3bFMmC3pSRZprMnEIXY0+p21Nd1MmKHlZeLR87xgYlrMWKUCXlmpaC+h8nBGcDka+MWGyWz+hkCa1aiSbVNU4ZRqlsIdBXkyt5mKLKY943bONcvxafXuLRcBVKuYEfSvq/JPc7W327g64lWfI4r0zeSQqF/o8bW4IRu/EE1TMclgOgDFZi44so8JnHD44Ign5q5/So3WliuoyDeQKqLD2FOHKoIsXujj34ZTt9ji1HLZxgwYfEIsOLs16ZcYpQUvjBaTW2fVAEA4XbEfV2NsqRGQ2gl2NhuZvr6MzTyjLy1qPKEtdZ5zqSkfnRZ9dTzrPkUxYBN9jMETP30j9iey6nVzCmnZsybr8mBQp1DVxNZec2TcqMT714H3NnfUyaLU9ERNTuPWnBq2HxYGhqcyOl5DJ/agrhuF57Suf+qtZvKDlBuw5ixPX5/7rItib30y94Lw49e9UnOGjBKypj/+Sdb735RW0XpcfavnLgpax86b+XT6Y/z/+0+9586has6Xgm2x8MehfiYbfpS4P4r6zYDKea7WGdz7xaN3lWZqT3GLC6sS2GAWAB8wvQmu6jqxCBqC1Rd4gfTF1CiYaTCgtFiygxSpGUqKqeTrzeDG7SkOfEhQMvoKJQMoSuQJFo76W6WSqFVGQj4aymD5kQIuz18y28sT/OHE7XVeUvC9afGEVQ3NASzLEmuc4EOptwMqHjVjKieRdPr2h6n/bdXVnibSdaHkdcPIYG6yVjwBa+BffYttrkchcPr8djy9eXr5NpVbBXfWKxBySxEQ7XiXIWzo53XQjMGGgeCvtlrLrWuVZgnNy6Q0rugAjRqQjBbRmYQOJNyCg0l6pdemfYYjOOh4mldka5c/kZO5zx+UuFsAlK6Kxfg5z7q9UpA6PzcZ5OLQYjSy3W5d3t45ixKAPEsO7MWGV+7S8eCPBit2OH9uZ+Tm+EtM8Ol/JbPSVE8y7ghAKWrQj0dsFewNnAfacDiSxsAlaYmmp19SUqCZlZaXa2Lwg1guOEfHJhD6hW+jC1VK2GRzC7W367k6Ccl8K1atXTsKB+XRy8+kYNvvvdWRN7hKwbgFChcJeNruN3b4fx4u5Xb771HP19EV5/daajKP0fDIj8Vpr2d3dxKhX2XUvK++nnm6Hlq43dBDGNMcbnjDhh8hKfyCuXAw5dBTT28TCVrVGPKInc7GFanYDTUoO0PiOzlPjBCMZ46olKoVSFA7bMVMG2DLAGAfCiZiK+rJwvjKR+ZQr4P4UsWyWz/K/J2hJnl5Z7gwqXncGyKc76+YGBCWX/HgUBHgw+7GulbuoMTPqhVnB7PbKYhEzJ2dMZwqYzOm6uWSQm6Q7k8xJcAJoCRg0v8gEzY2jDKlzQDLp0xUMPnNVZ3zisPLCkqPv52j8ePnKEEjHU3frkV9LKeuptI+cPr2tmQ9KCplMoMicDnYyGV8xEx/PBg16ia6nybGigFo+BNPmkivS8+5ZMDwsYyA8bwU+FDLrldJOKrWM0yqOr8uP+FGoa5aps3sas0qvJh2bXqx6kbKegFbLTcTyRqd7m4kVnGr/XtD6Uywv6Ej/lS8vqA6+Ln/i5RW0Xpcfavn2oDXjLs9Slteo9dqLueP3ycT/exlfSPrTmUg6W4n0tCrr5L59P4kyycRN63/IfWKgHR61IGZ4qOWkNAHghL4RI/Mg4UAizvGZzfi+2lIi5nhqh73Ph6rSRtBi0nlX689QF54MI6b/ICzzzdcPiRPYVSPwINkgmkcEXNRUIsffYrSkvdPJVE7vaFI7pSAeVmtdYLdzyTUYmvnEclkLcEk5pvwW2BKWLi0JaRXR/3B4xq2cYwypdHodcAUuammqDLooHPiIf/OZbVAWfV9gNhrQeHSmqPO7LKMswXKWyOVlk0s2jN3Ycr10FA7MYqdVpa0AACAASURBVDsAD9i7Ag/q0ZK4QfVuFdOb4m5yEUv8bKWjauGgnBPNA5ibaIxvdM/gGV1Y+Jehj1qPOOjoO/dkjrzVvGDHFvIHsehKPrdfr50N5UQkmKNFaQG8Ui4fplLr0dC89+RO8ZVI/8WXRPTv8h0ODQY3DGLvSKC52a450WssI8ZKaLDX0TlibOn+i6UlEar7jtWe24LVLiWbw5+c9oJvRPSpw7MCMGqgs4aSeDlgqY/tp1eNk+Gjww+DpJQ/SMbXUta0Nr33SBnXiqElsv65nWJxv9WSJCgS+MxXnVfef0FT99cxXAWgTTu2hNEi8w5dP3ipUztFb4i7tbADhklG5mYeL89un8Fghr3p0aI9Sv8tS8wVVQofYJMIfqA7i14sEzRYsJYqYCeMQwVaulX1BG1TCx4XFzhKdNthlLsujlblAOerJrIo27isCtYyECsdnsMjrrWvgxYaTi62UyvsUWNGE6UuFPWzt2Nbszfl7tSrHNRymzlrEV8dA6GFZ0U/Q8qCh676cqXfOiIxoaFb98zN6nQGM2dw3HDBh9kZpZEvomhKD6GqR/AWNOoGcYfEvz23dDtWMHX5vKzFS0/iJxUzngns1Pks0x7usU9k4vW+6iRidVUE1eAZX8GXYgQCtEaPyxNPxSWaHUOjOwvHKKRtyZ0Hp17yGyNznK2wTWHi8ALGJIZQJrmK7rUi84nwPEsnP7iqXJV/6QT3AKeA6nnKeg60Wk9CBA1NGfr6VYHW01jD16X3ClrfankFrdflh1q+PWixDCuMS2NXPWvzTc3NZ3NviiezXL9ZCbX6wXv8CN0WJ/fdm0mQOsXemDo2pjY5biKFMdoo46sIDEF8iok9Js+bSNN1JbY0Owg/t1+ro0UTFmYQCxar7SIzuMz/Jr3A7hHVgduUAS3DWuQ0r6mkKe9MVYow/sfdGc74Oq457KTGDcrc9sCRTv5SK8pULoyMbHyxmFqpZjdrmmYG8oEp2SjtMfZJ4gZbzrRx21O6l99Cmyxrr5t4S5GAqx+Pepdcn9ZYwy30LJkMlSP6skhZBactp2JzMHcq6a1m5TgUmrseBsSNEHjHuMGk2j1ZTZWBldPvhVgzRyQiSkc4Ftb4kjpdri1Fy4/7jMPvuOWGcSq9fdtTdjWSBlRXA2jFYkuVypEohl9HOp2LUukgnd60rJVceoOKFDOPcRpLIbP+4NlQmXUY1jl7HdTUaz8GrZbIWrLulvFosdh0QbI+doTbXdBSAfcdYTB7TfJ8YgspV1PBCXAKfCSReo14K/AebDbRdMTbSfZaNQwUzlNUjbu/c3CLHdWonrKW60ijwgiiYK2XLjryPHXeJDemfNjtXt7ciMi+KPJpWeGvgBYXXrC4xK76Pq3KDdRcR4fcDEKwKeWV2DIQJRn4GLv4CUeUic0GL/4ApFGH0pnZzrPfQqU7EDgap0JALyz2LYW8tRIxCIrVgQlaMKwzMRU50GxAPKGmSPzyrcRh4kWvR4tV9YoHhcSa5f8UD87Kzhf3NSlL5xGSK9nogvBVEJz2CU/wytdDB/GlGDa4OnCZdLQ6sFRtbvvEQzVO4jLHmcKLpdxGVtU7YiosiQu5Wz+57gcnN3H6q0cqzmGE9fquBMjArXngiHZ48rKMD5zRthoPKWygHuALrjxoG2kZHy+0B4J67NEyoDXl0XqAELeGHj3PZK1u68ywxBRo0Z3OuR7zLeZLvSPKUNazzbl3qTNZnOc4I5Kh50hfZIKPTg16OBqaxf05fPleB896LPBJLmfXvWbw0kxvvei5eqExPPIpaE2lZv1s++agNR1f+LpMLa+g9W2WV9B6XX6o5duDFixOUc5lKzmxTF+hLO8M/aPnk/rkJj25Lw9vo7DqWP5o4JGkkwRuSYuKMroGQCKzwkORYqfjiPZ377FD6Uol1MUl0vOxzbxglfKRDqVhN9RvO+UyZVJWKYtTtkoCQal5em1RL8GbWj1oX0paue4AKUtVMWLcc26NmuAKOU6eUqt+jIOl0iAAD5TVrEllYSkrlN4k5JRTq+W01LqVpnFQMuWf3aC/pauiEV1XHMyYFG1HwfmIcXrkKOa9iFh5RfLUC9kdRzpP4y3FPybSDgcmywjfWMtt1vNbpew6znKnLLwEnpFQqNxmMSomLz0JsHvy4Q8p/1tsod+LMCywqYYILBsRfB+EJtcxr6FJt6HScoznHYwt/pNxgqB15Wa+8cwyL449XC7v2/ZaODwbCn2yrKV8frte/9zpfBl0zrzakngCQw2kWi5uV8u7ldIO+i2fXsvZq3hEa0rBpct2+9z7EUnNokfURVCRh1YLXh9VBUFxUdg1I5rvSY1bA2XJo8a5UbCBGoPMy8oEHSNe2MD/bnKjOoF3mfG9OLVEDwPcpWLfoqEyTqjY/WVXUZ88D9xCj9EKB3cBtNBvTy86M8yqpUNQFh77ff9gEGg2MSQ+D3uXZa3ZagwxL/+wvrb3yp1RGUYL/Rz6hLfQG6ALyZ6KLMZVUzsfmc9HZzPRT7n4XLu8h8FJj1+9fjJw9eJnXsAt0aVwxVdE+i+1CspqFndxyrLxBXoFczERtCxYS+hVvK4hrPOOcIV2bDY0m9MpCVBQo7TXqhzUSuLRwtnp105q2R07tpQIS/ZgISP1J/CYSSyKTDzILSg1/ZJSjHhWS5x9TQwDO4ArolneBzhJlpSCFvAGFy9uRzg1OPBCZi0e+gnYJtdFaB49hhvFzUAqUOHGgvOIa9w7D8LWaV6IuEjrUsVgIq5H/ZJ5WZ5IY4d5gHk96uOXROddrqluEHvSd2MLe6r/wUBNtJ5Hrt2ZXtGCBMafMxU+xypwXtxyoEvBg3DF6EFCl5k64ZRWz/H/O4g1NeWBpeOJSzSI9bB7qnqKHxcNHP2Ilot8wr0l6fsJxCVi7updxBmpVCRfFNyb9M+i4aSIJsd1yNxnDHZyXulnyeoXgpaXsvjk65la3xy0XpefWV5B69ssr6D1uvxQyy8ErX/6p3/653/+52ffmvyRoCUT+fZS0V5oFDZnXFyZ+ll9FrSm/xVtrqzmMsWoggXLgI+0Fa56gZ4rm25UKBygGkVNxB0ng6k54SBWVz7IvCm0mRdAa0bcWX60Ud/3MBnskWfgK33JpAryuzhP7I37Z1q5kXQHX0lFrHEC+yN2kkdcQczQ6mcpvlTaowAatsxKU4x7rDtadpIopX6tlXJWyrDCCM7bK8WMZEzBHoUhglOA7cC8YOwizTJjk7Xqjk/G1CQ1Co1UYqQ4nqhySdb4HizITu2oWpSiscwHg0UO66ou3gZRy9CUMFE+ZB1kwBgdNTBY08paIK5m+RBMBbZk2omIAYrYQ4a1fRyHYTeExnwV6ukbSQCjfU/EGnl0GnnG2bhxaRppSYeAxKTVjswg5BPGjNWK25X8JjN/cOAw6Mv2Zqt4YGI+veO24YKWsZxYRwutmNulD6GtJbZqhb1iajUV/AQbHU/oKAMYMKGIiSXPNrDZVd93MwqjcyR0UMvH3U/y17dJNFWoS45GIdqdGBhXXU1t6lx22r52x9ft+KvVz8n4kmu4TtuywM5a7Sib3U7ElnWqIshSsC1Np8GZffZT6fiiqOpFlzDSZjyzITjd6EYBbxWVQW8UE+IOAlXm1c2Vs9dFslJLybVU3o0xZuA6ge36Q2Lk87hV3MewYYhsp3IgRc9Uol1SMRvHciyOG2o7H19E99qRWQuwGvyYSS5LYiG+pbBfz+2qj11SGTl6OeDbUrpARHFKkju3wCoFxeDbXPCd1oz+mAzO5a1VNGyTHkjTMlpXGk8kdE2CBjdEllMnStTCPmw0Tm9v43d3Fh6vrsIg9lr1NJ/bj4YW08lNFkuoFSmAvo4mwhsaFYmexHDCFSc3AclGk15Fp8ktRYjF1waPtS7pkuJ9hhREH1Sn7jhdRVxe4wN5/3kQeHBnXrRW2PlDHKAJb6tKeqGJ4XRcuBWnslaz6sj0Gc8V3zIrTDOJYsxQRSNZyRDP8WTm8S2Xp3sqJazjqd+F/myrxgwuTwwwA73o/OjlT1Iay/cTFSYtrSqRsVfK+a1kbD4VXezWz+SXou2T34VhYNS77Le/cP87rh79z5LVi8RVP/NWfH5JA8P051RHvYLWr215Ba1vs7yC1uvyQy2/ELS+skz+SNCCWVktPFOZisv/+k+/X976MPMUq55Fr/s0KwhRa9iLLpyUJfOYUD02PCdo0T3C4D2T5mSicUaO0J988KW9hS2r7SHUxHwdnVEmlch5xbUMvDspfKjK4wQtCSiSKLiQBBSJ7eIqAqt8ArNEHO14ht/UPgNsqqX9dsNZWab58zuw0lgQGeYsp/w9mf27LEnsgpYbISOhQZKj0lTNLqbBkLJcsTX5dpp9WtBzi2YfsK1exsq79ORIGB4TUWqSAo7tYMvxyCIsGBHkyGw8JEtQLSD4EewhFZZdITUjoYYOGfTD5tw5QvlXMXSR9NJzlDUYCCQTt4xoPp/Iptxixw+UVT9Dx854+CEF4IlJxVIMVEr84zmAgXWHJf5KCyijeT8liX+MoVITDecFJEAohQVP211eLO85SVnhOUAC7PiyphXR2ZLySF88bTiPAC1wu8jQ3WfvRQqcJZiKk0n2RqXYWQeJPgqW9sJhwogEZSUSq6AshsI+kr5wnycSy5XKQSaz9V/Ye48lSbIsS8z/APiNlvkZ1GLWPSLYAOgfAGrVMkuIjAiAzYygB5jq6iKZkeER4Zxzzo1z5cY5dzfibnPuvarP1EmQysqKyox0lScWGuZmaqpPn6re8+6553jJYerweoWoXzhxwFrPLwR0FKGp1BqwPfD/jA9o4ah19o/CaGGkulfQ1p30CkEjAgxuspTCUI8Z689RCMcSx6sutxfhlmzfSq/UcntStSXZHsG05DSQ2XC4jEqLzgmFT1KOdLHk98tcVYiOJfkWgmr7zSrFwaSpQE5oR2WW1jATVOdjRsjpGCcO2xRVz5K5Y6eWpzLuPpMuKs1i0iA+Rna3khshuHLSaUc4hrZd0UhvToFcs+91NIxwXI+AZ1ZmU0uspuOL0rTksqWtZ80tkfNBLI7z23ctpMLiSoymuH9u0SDH7v5oXr7or7BStybF3OMU1pmkl2tTA24qLKwrXU0+gzWfS4HK4dS45PUJcniSAZMEXdtT98GQE+mLJ7NaMtL8XAC/6J+IcGBXiQdItmZTtf00a58kb34QG2I9Nkc3QHsnn9229TX0JE4Nvi73ZxIl4nIyf+rJPajPAapPAK2PoaxHLEEfymr6DLtegdbPbXkFWl9neQVar8s3tXx9oFXP7z0P1/75//lTKrIZD24Eb1b/85//4MZ/z0iDT4DWw70uYln+gmx/kKEyNtLUfxUWknBZkJVPDfkRPOt5JkJ+lCVhkwoROqzTxTQ2hdmCzPo7Y3088dAM+mdh/UBLCskINrCe2IA8l4MNtgOWUIbyS7kDVrbYlgo31+klv19wtrPmRim322mcS8QjySh5lrscttxuOU8SiyJfQVVVHHgpfOiFVkQarAqm8oBW1TN0pviAa7F4T/ZYzOAA/xVdh0aFfkjU0riKjHlBdZoSFqCVTqwgiEGAiP1XGa0nQOuJHdBtP0GFW62wKmYTPQBplIT0FPMlFUmtG6LG2UgBV34N/Y6rEODmGyUMRTjoP7kI3DV2PVK9TTr1LB7oaBs43l7jSoZN53GNFlFGeRzKRDjj0gPZgmBRdFG9TAnJkrWVTa0gCgfqyHOZFlYMTxvtEw3BvchhUzkWCX/nOFK3hkOdvZhshOxUmUYVWTctr5ofx1sqnmmptZw9NSp4akbs/TcSmY9GF4a3GMZRBmwkyC5x88xHImDXJax0gmOf8V22QPiifokewOET5uHiPRwFcD4GA+JaugQeF8Y8qrqpnQOtYVzhkNWuvgi3MMJxOfSFiNsMcD7qUKrj0Ld6jHJZwEvo/H7zUkYpzQjkCPbLycUZB9bCRgRoyRlslomaKJZcqdC7VORDiuDupqT4aBKBfdL8onZSGCZACz9dIC2NQ6HJsTwmbbnbiT/cW2gTOmtZWbkfm6LezrqjGiGuB4Pa/dTmwRu6AWmiN8jfSvFNIyzUQQVI/Ckshbjca9+XGlKIRZJaLa8WS+CBe/9xXbZFweVQ1Fld3MXimaS04RnBy00DV5b81qPt+1XRa5c49UJXlhvmx2Q/8eajzNtjD6sWOyDnjC1SlHksAinzF6nAWzu1FA/OYpwApuJVSy7iXkQE7xpdJhjtpC/v06Vo+dQ7PguoPtV4a9KNU+T2+Ffkk36UJWfnFWj93JZXoPV1lleg9bp8U8vXB1r+56gESZns1p8//H97V0vFwNtk+F9L2slZ5E0m8YP8NXfznRGeUpKm6SwvNCRqU9mtz5YnVtsjyfg5/Z1ncsCK3K9WfImp0OP4bzqtPuMrFVAf6LFfFqliuBR/yipgg2SUzJU5/HNTgWA/4qLWDfU9hOaCtNqVIuwR5mFBP0klFc3NvL5WMFwdBYSJRHLjmXh5lstrv01ix032pWl4VQG0Ta5vceOeR9UOF2LuXPVKjBTME/ymggMVftU87ywKsxjUSSZHIifaZsWNWWvls6y1a6RXSavQA1oy5U8hUWweAGbQdVOLfmKnAF3pFvmT8Dylq/0dzp90RVCe/EkSlX22kxaARKe7coF+wAHKOVWjUSOjqkX0KnpbROrxiigcKEs5/6iqthm/GEbTyyF4XS1njbI3Xhqw6GzlrQ0SbBDN8eSSyDManjCa7jmrvpzRMreGvagrrEJet9b9g8E6747E65IAlAMnAhiZDQTQ8yyTfVDzKqxUCgvXiHpHVhKJZcfZS8WXHXNHinaocIulAmY+EgFTVrN80mYR9pnHZVrCdpNJAeATK72GVxLfq56hr2iKgbMx4nDQZjM0OTti7yYygOhMEnEpn4kAnSwvwq1BO9qrBxulMzG/ojxVBt27nEZvJ5ewG53aWafmMhJpHoGBFpASgBaanHQ5HBnPGNiAUhZn4QgVO/slIo7ejO4wIIOc6Nsh5qR3yvwhPlYYVW4K0OK7wZmIN/Z7ydFQx+vgLiMeA54fGtCXIRLtPmNizUta4jXLGTBJhWXHE1vEJzn3K6qnj0pAVRar+Vgib5oL4vvk80a+xiy+ip4XfVEMZtGKRMdKnlbxh+vFQ/LA4PS1uskIymp7AoYvJqNI4VCMy0g19LpSPLkfJk3tqSrmDDuqPUFZj7BW9QzYiaZIwlN1Qal1lNIswK3Y9RvsLeEre8cx1vUU2WfddgJyG8Q49PKNLv7xmyx/Hk19EmiplOCjLJkvo6UeCi3fRCHaK9D6uS2vQOvrLK9A63X5ppa/I9DCyu8W3jvO+3D03f/8n5b+7c3W3Js5K7RxnViw03+uJE4CgTeZ9Fb+5t+04PduOOjPcfnMVUvZQzzX/Y83d+L2sa/LdLL8+ZylvPORYmvJXaifk0IsCf2VSINHR+Rwv0mTyhKr1blISUUYEt8Le0eiEMpuedkwybPhnSYV5R9IIotDHI5s7G3ySE0vI25QNSdABQgg5CjwnHZTefXr2zbx4vArZOfq1aPTBvMupYfglleE8LyQQHBUw6vYlsjA/xn5gLRWxe1AbB+/LlLsNC9eOpKv4B2EzonIHIIbxLXPgRaC0bsOJRUll3g39WiOKtTkb7eewrWP4RlSqTlRZmu7VXM3ShjAQ7ycyOLQB3Gkf0CaiUU0hNSSe3G8RmU2jLLuukEALQXdZz4OtKqe3j01c4PEGDLLOXMdjTQYEktogrJY2H3+SZj+YjMzaxhgw0HqnoUH3dexfj82OQS3bvsJgKtG1c2yFgpHkshiSLAHnOYfxjNMx8I4efLmeJxCd+GU4bvJ2BJjLYLfzdrTbAP+WysdyjiReQecCP91KgWBHvFy3dY30OEySqWsqO/JlAvQ6np+AzXRxqxfKLs2getSmjjjLS9nt5wDIblxqnCZsJaxKelW+YD/NiJ8WvKJZiglZE65ZgVuAWthU1TQWLsAIByNkpMHDUCrRVIx+3l7S/M0NvwJSUpXJpdE2V90UAi90M4TjVMwVa9PRFZORpHLNs3UMGmWeKGUrrTEsBhtMNBGI2M8psK8Bw9loY0eqEgPf2I3iJjcOlwGoA/VtD1moP8yf9KeXNE1z3FbkJWkrSSbLXBLLAelKNRNZ1XOpLiOZ5fOm54fF806eRzFJ7skqbOWp7Qhl2cmuSqnxj8ZR7dEpjsqcOXHWjgR6GrS9PeMs/BKJaDhD3qQLPvY5nsRx0h6NvamllwGemy5XnxT2VXVFfXHZVSfR1Mfb6pvhWXwYnNppUyR6PjUif4ioLX7urwu39Dyo2PRV6D1uvzslq8PtNSz0zTO3yx8+M+zP/zv/2X74uzfzvfWZ1fe/sf/d3tv7U9WdNY4A+giLOHoi5oeCKas/O2VfBFByYwPaKkAUfHl5Okl8Mb/aFfzuw1vTtEfdmBFVRSo1hTHmMdA65arvJRTsMq0sMUNC8TLVDFH2zUx4/KhLJnulbjBZQ92SNbCFW5u3HCQd8TFPHuSEKDCktxeydq0UySoJcFcKvQuGZx1tA3ETzQ16+EK1VSajqNhylAh2kYj0hTLNjQqUzbLtHn90/CmXSXyaIr1jUdHlHyXvC9AC7tdzh3hoIq5w3KBpcwrlAlBoEw0pOoF4l38upla9gMtnb2MELdx5K38fyIKRzGyikjnSFOqkr4PhyT9wqHbmaREJC5XQKujhKq5/GbGW1Q8R/6zySWRoUOjFdYNB8oieMAO1PJDcjj4Ff/XCXuzqqTCtAK06PTZW0UWMyg425Iow/Yp3aGv+7XdBXZ+gkCoJVbRFaNhGsH3cJQZ3+uc98hMHqxhP9mqBZq1aybBBnAK0oklI7PR4io+W1/Dj8rxquulx0axTU9RXb3fbF6LmxYutFL+KBVfzju7EkA/6TEs7hhgQyQ5FzM+JIMfVQbWNF/AYnciFKkQ9R1TOhVIFoRDYuucBixmdzDecMqEqieqdw2uoZrxlhfhFmCAZCNxCvi6uJKk3JPEeN7aAPRVsoRmYgGvovOuxj9+a9gPk2RChxLXANu4mnhgbJDmoUlwjizOIu9FVh4NG6Ftmrz/BRLYoOudFBdSDKJsrqkjMQwgN4xY9LCprbPzW4xTWJakK0ngZCwcUZXUIr4oZbHGZFQNlCW1nUwsJCkgmeV5sQnQUqG/mkBRsydVz3ZcyIFFYzurY9xuC0lYUBaRBr1ct38LLTZixnUhl0aH5ePlFL+IstrM2VOQDN/CkEtEF4Hw2+2AkkIh07zKBdmveSm4pq+KSTJyOINyY1TpLF1q5FiPBBdyPPgee5iOL2Kf0/F5K72G/3a5kE/qbGWHWx71UTXpls+iqU81jzcoUkAv3G8JnZ6rTpP7m0wM/UVA62N/fV1+wmX3NaP1VZZXoPW6fFPL3wtokcuQuZ8xt95/WPzDv80FYovO9b9mjO+iqXktsqCFV9OR3zWS+078fUTbDqSydj7aH1IRwp0r8E2pg5lncEux1wRoqQezakKJqfuYbzVlBlU5Fe8mfwG3zAT3WG9a/YpoxKONblNuu3MlyCVt4v4WBS4HiMkU0Gqw16oi76lKrV4bz1eeyOSJW57OByJyDVgRblLESZIJK5zFElW6OYOU8bZwmMMeoplIx1dW3lbCxDWSfZctyOQ9JxkO6sVjauUjwWBqDluO3Z/oa1ROVXZLwhocAjpKMmNC2myUTkiWg/+Ew0R0nncOG9UrJYaBSIKSWuUTS1u3M6sfA1rC8VPwyZfUiqiEVddTeuAm4iUBlQkRPIDfwlELfdGTChAYdqECdD9akAWAR4CWNCqw0beAY9HJlKkjgWw3kSWi1e3GI3l3yrN9BGgV+STm7S0ALZKSM7dIc0/bEKBls2qffyb+Y0ALwAngh2p4HgwBWsNBilwK2EkJIxA9YOlbmSRBI/EvIq9qxhtyjL7JAgL2QA63t9HhMOH/Ex9LBL1XyB6gx4a3Ecfcwgq2ib5VHYhLmBIaGBhV4n0hOGYBmCl7cIZk3zeE8grUxCIiBOEU81OSwLedmJzZllvYtic5QDSXeZjbFVEWN1VYOpXLXN5Rp+9FuPVkebHUE5cVmqsLz2cBuLSmaLEVGtII9HFh4tzlLBLPkLAeaIouTHtXgBYuTJoEEXH59DKlMc0tXMikxcfcWhzy/VifTLJ3dxlCSkT+pNSW8NZw6RVzx9XSOemzY/D3qWhT5S2l4StCFqVTT77badcQgv21RHNV1TI9IewJxa5ReXT3azwWCVRZLIArDFHcivXoopOiuQb8186sy6SD0K3bbC7c9Xmpq9Zxa1bd69e/D/58FF9KlwpoYchlkqs0Elo3khKXGZMnX1dAC68iz2ikyOxbZiimrln8Di6uFHNuc+aumaG0ajo6V8kdSYkg3RDaBLTEDkFsOVoe02F6G/wsmvok0Gp41EE/fnsMUB+hrL7n2/4KtH5uyyvQ+jrLK9B6Xb6p5esDLUQ2lrGaNdYK2pqjLxfja3/+7nf/9b/txxIf7OgPmcgfs9crZnQlrf2gh94W0nthKxTRMrdNk0oaWNcb8VyzcgW4grhn5qXUljzY/DO16tnmTeWSZw7rQwDP7CD8RTAHvAFIMM3SMKcOj95++1E6Cwsg1v0gM0VZDLSkGF0iA9/z9dAFWvULAVqKN9jxqX7hSc+uOPRgrorXrbVJc+3GhkTJTDBbULPmZoyMVvPaZr95PRlnJuM0opkm2emEBYrgIS35HESliLytzLLb0ivYIKLeepG5QKVDUQvkdij169g91wTMCxEUEBWU6G/yeQRnOAr8V8Ig/Khj7gFokWibEMAKx3mHCGCZBKn5ycSz1E4IdVDEMFQ9lV+PRICWAkt+ao1IJqrcnaCsaukYSA+Hj/eJaMekLOkTiZxmXtKQVCjLdbVKLpH2ukbBpfjtSjxEIVFLULELv9VGSJGfY1zVWFHFSAAAIABJREFUaeKjJZkZ4AeKbtmgzM2UVi4EzklGS0x+lNXPiy1n790P02OGWAOs4JVNmfHTiM49bElG27XKUaV0gIHt6KuZ+JwLM3xjeDCI393Fer0wWqcbUh+QFQn7KJlQOy+xXr8ktUqsjwKwUfXMgulqIjn1i0bjikTka4/0MHDsRZb1qxUoJYLf8uQfKdFBjna4nFtcWcSVhPg8j3YA3aVselHyUVQCxHlUkXKhS7hwBCSAU4OdMVLrwNUz3vIEbj2BXi8CLfLXSi4acfcU0MhMLsqAp1tHyY2zEamTxCIN1zkz/kGPvjMoN0LFeyqjBaCFNykPn14uWZsAqJxmp0kNmhC5TXA5Vu5hUpxMiqORNaZ8lNZthnEP4agaf9XFDI3lW+KAUozNLAW3BGhhBQPA49CGZI7mObNOQZQmZ/LV1JICWk2lx+DjuwJNWek1I7aElk2vV+y9eu6QtEwMmqPp4Wbls83wq9H0vJpVngoJe5WTYZV9egK0VH1si8u0krElXOYkGVInJiE2IjcxXFYyMyUnYvr1ygVZtNv7hKk4nSXC+nIFeTfMD2R04RzYGkHETIwMpnuNG1x9DPCuWi3XlEy5zKummJafR1OfA1pPur3h8SkkVaugqcwKyWwdDvwVaP3clleg9XWWXxLQ+j++j/4P/8vmzD+uPm94/5/+Nfy5Dbwu3/7ydwFajcx2Pvk+ba/Z0UNE3teh90vrf1jZ+EM0POtE58uBnUpq107O685sJnd8FU1UWgXEH0Ay40l2eG8iwsDTHU8mqrHhWHbmGdwicx6PAEM1EqUTpZjHBJhDri44EF6TKJ43SmciliDMQGI0sbjcXW/KVKQI1SfJgCBe9Nko5dIKSrBIUK14KAZK4jQlpjdiKiXPWgJaHiKi570EIiz652I/e5NaakW8lSR6E2oZIol0dAEHiKcy4myE3XhlUe+QJ58YILSTP6QYV1sDbLBJjOsDokMntZDPrNZye62KK0TW5MxbzZNvRi+1Kifd+nmzfCxRsigZiLC7h9Bc1XIqwaqQ5GCVIQRFbJLyQsyUXGm3A6XSEUXqOfQDOSlj44nIXN7eMrhCXUxjieQTncMP3XVdPXGaAm8GEbUjLu/3SUjwrhMVQlSL5ZLRzz3COTcU8wmjjGfi+cxSgX6tSibRSjZD2az5yX5PsJYALanSkcb2VqwK6OyyhkFYpN5wum/bETHemfEtg27Mm9qnXZICMIwrUobMHsgMPZVhyFQ6izEye3AN4WAqNEtnOfZei8xSEB9xSVDiXyxplnRwtmTujHrRyUh7GGpCGKOIvB1u8M9xImizYm3VnJ2ShZ1fwhfV7j1CWWQp5po4t9m6Wkut+T+j5vUlTCyVToDxaMDUztPplUJhD8Ojbu3IxESDiXzyFQkfZ3xYSzQwqmxvJY7haEr1BOeaFMmlkC93QFLpNNoX7MwqG3BRdVCzfIrG43mX/LiNLcfayFlsWqCvV+0djOcq+XQdqIP9QqyF/34E085VnB2M7SpL0UhATLm7/FHZ2nVSawy35gHPAAgJpIXei6+0aIgDZeXMdXLrNjYbZDTHgpz1m4d7g1DWWBT5s+Q3Paa7mSrNGk/IGw0NK6MHS17vRmQlJxZzZP/AIhlclBVXvrqqzEnyQn7yW91XcukyA5+ls8g3orpfLh/WrLNm6qCWWjcyW4HM6V66uh3tHSRbZ6m763Qlk40368a4Hxn0MYbPcfVxyWIA79x343f1qEg+yhQS1u86YborMmXxeWvVpg7sTaYdsnnaWcuToHjeAOPVYcrHSGSFM+Sq4QoCBrai7+3Yh3QIkHgZKBGvtewB/gvQWHWmGbmOj2jd9XQv/c0t3+LMPO+t50BQvW6WLsWgWciNeKdVvWmV8f5NvXZdreCvV5KvU6QAciHzaNh042XGoC8ByOxxnqyRO/Mr0Pq5La9A6+ssvxig9b/9LvQixPK3376JfXojr8s3v3x9oBUIr5acg2yGapSToT8ZkT/lEwvW9ZYV2MUjM5WcDUffGYm3eXtT12PxlGPkkm1i2iA6MRGCcC04T/2ONYCc206g377BE33mGdaaYScfycaQb6nUJsm0Igtqcc3SDuJ+KckgPyuGWONBSkJAVSzkj0H9M7VTShsHE01P2liAVpntfSWnIStePu1EAS33We5pZ9WYbVjK7RadraK5gegtE3qXDr8zEwuI3lwznzDJfCOuHQ8So2GamGPdKACAZCG6bFFKSgDWlkdLm5fAXSQ0EBeSjHXhUMRCFKfI3TdWagaCEn9eKUSRpsyOBTQSnmEAiU/WFFRjDInoIZ1eazav69XjSumgXibTZMo/5A7i4Q+V4pEfaGks746N4zzeevoiLLV/o1h/fU/V2g1cOJqscSWP55vszsSjZ0i1gql0XtVcVMUufrLfi0BLUkzSWB1hGegFB9Ul12kWG2iFqHipFxeO3MxjCqKKw+qePj7hkBLxGJvKDMDDJJSiIQHJdZwRoZxRcg+DP/Ze4SvdkyIUjmXe3iG3sb5rEUb2a+y31m1eUJ4wSvP3ANXCgnu+e7L0WQcf38WwaTSucBHFIwuSFFKDXLpL5R9yQLAFHre181hsvl6n0LzBPgE1z2uYmLdkJLAv+iIzDGnwmgzP4TNZc+uWHMBiUtPoUUNpUoDiVAaKBWtHxO7LnqS+eFXJXAnZcFk70oCybH2NdCZwZWFMsp8bTZeUT7GfM59b/GIYLwItM7aAbQJMyqhuetWJMlmDkSaCnyJLo9TtFNAS1RMALdqxLJkgYwBgTDLQyk7us6JpIfQ/AU78J1OlrbiOC3c8G+t9xtLK3E9meVxNTlYWnSZeHufwFbgSQRG5AfqxlmpAg8X8bt7Zr9hHdXMjl5mLJg5O4/p2prudrG5HBlvx5laqfGFV7Way0Y536sFWLdRpJfrddLsTrrdvGp1AzatNbbF0ntjHC+56gq98wMnFWk23vutM/DA+CrQqbhJMPoPbLM6+zTWfT1v0HVomtig4H0MI67i5Yb1VOVP86o8hK9Uk2yadTNMZ1XM0QVbU6qeN2omv4Vo4qpcPyRGB0SDdrzzdHX4u+BRcK+4HhIEp6axua4qyXoHWz3B5BVpfZ/nFAK2P5bIe57U2fN/4/W/w2PnN759s5/y3/zAz8w+/Pe/85Qs2+Nkvfslnvvxjr8tfvHx9oHW8t2WlEE0uabG1cnzZiXxvR7/XQ29JJCrxxkr+UNDWMtZaIn0aDZuGURpSCXj2flKi1zFV/wv7iCPyiBTWO+aOpW+Nx6mZZ3CrxYUfwhsUcCU4R4g0IuqAd4BPWF48MrpDgO5OFSuBihlfDCppLklu4GNt9n5RdV8VlmJH9A/4gchPIAoXclBqSM0lt1hgQ5U3SK5G5nRrJbK9It6gtioBN/BVydqsZnfwDgI7RNIIuBGsE85kg9pmIyDPbDrMEtk3ASOxlp1rKYM4nro3Np9NMSlLXycunLcPpELBORZ35pXzfghQzNSqo21INRFeEeC6pfBeE0Uycqr1ZOVx+DJTq6fXEcQDYgEDSA9ga7a+YWbWEHTqTO9RQCsdfo9dQigjNXhS6qYqQNqNS2zKnaqvuNrTAp7RLYCjCGfJnMrZw/YBrWk7DNiUoZnL6CuzxPYzPyj8V/h7TzJaIkAHzEkz972IqoTB8MBQeZ4cm+HSph77AlU8K14ZfiqwE6DV8gQJFBgWmpOcrEz4reCr5xzCavW03490OsFWiywBOh1iMDYqx6KSQiF+nDilyeBsPDj7fPdmGGVRiWM7jCZc09DNOxEkmPkI0MK6pm3U+fJBgBiNzgFoAThV7Z2q57FWp0zsQc7axilAq7BovsIz+MxdF1fNlSq388JcosvW+OtElzW2EDfXAOC5TIvru3ZF4I6r3Xblv+JORrDf4FNPwvHrlrZazO44GJCkArIixXgYe2itChFcW5wIRbfji9IVn6iFsxNLtCeFg5pXnejC4+qlwoR84paE+6oEGDKR96zfs4rrt+hssaz/Til7iK7GjcvVcL/Pinq7SAXiEh4PUuKUNRmn5f7zMEphHRe4BN8tTw1V3TFarNdHecXiocx3qMZTD4fKXFgULKT3hHtZ8dk2CAao5w5x4eSdQ76o59Lp76+ix8eRFgGtdG07cb+eaG+kyzfZUrER6NVO26XTZuG8VQ70GpR8brQuq82rYv1SiMRNn56q6HB+PEN1riBW0/fflpdNbfrkYdtcBerNZVAevpwlZzapb1RN6XZSTji9iqPLJJYwOFmYxJ1re5LOerKu2Iwtz/aDZq/cnKEHBQU31m6E0Ejv106adcZaaIKy+ApS6aw6U17V3IQALXd2TOzFheDgSea+Aq2f4fIKtL7O8osBWp9FWdJ83yAwg+UxnmH09SNBzpegoy/5zJd/7HX5i5evD7R+98fv/69/WTu4+C+l0LwZJkIUTecnFvG8NMKzZvBNKTof1kLRlFmp5/rjxMMkPx4BZRXuRmTcOWZrznYrVClfWOZePLYSDMzlskdUU96LjUeZ51hLRcB4sImVjX+28gmNRNH58KYSgPLHoP6gmXTbqpfVAkWZbMtzwHXkmwKxVEYI8bTktaqeVBfFr95EZk/JwXOQAaCFOFKqPgiEBGet5GIpu42GFZ0tOBE0IPLgICzUqt8I0qPYPb9fdumCni8Tz+xaVFtCWZEcO+RiJ7EDXbYLEzApDB+V18J+4icQMZN/Tv5AjHRkIlZJF+JNEgawtjl82Zd4CJEERaKFE1PbrNcvO/VTyeahQ7T4EvYwGVlEDPEEaGXIBHa9xfISgm/9jCP+0X2Az4Kz7Yn4EUeuoK3nteU8waF1VlzYAf7E+aVQntEa58ECUr4iQEvqpmRI+OEH6a2zAAa6DuE7kwYZaFlb+PWuFIOJITKfMkSTMx/JjHW4MKzLcmqsEnHJBXg309CNoZcMA3SOnVm1WE1eKoXQBABI+pEykF4cCYDdbF4DZQHG5J1dTlNQ3yKsd1ILOLmI8lOhd4nQO3T1x3aPZwcIaFG5VC8SDryvk7X0BXrGP8hdlqbn9pbAT7PJL5pjbmWzu46xmdc2/epzArTwPlrTJ6QuK/eDGCu8BRg2XHgi4KxcUjpwc872boVIj1t5VxWdEpVo9SLxQgVuuZLiQGJuymsTPWCkl9Gq5UMci5ZaI9M2k1KvGPapEF0+QPJC9tO5l1xaZvxllKVzRgtnH1tWgKQpInVNMX06weAnm2Om9RK+Cr0nBycmPWZ5r4quqzhdKTQmb0XSPUeJrJEhudY+GbvRnURGO+nQsJS8NIxnZTsGLN2snrRqp3itFg9I4IRzenl9LaetomUzK7Ii666pgOdsLnxaYv/mHwkGqsRXNXcqhZpUI6e9T8T+FIzs3cTyRwl9N9Hd0vo7qbvzVMHO3/SLF4PCSi2/WnE2W4XDfumsnTuoObuAao38ibLPelIkpiDT0+ZjDCqUVfcJITZ88rDtugtdBPCgHwpeOkvRa3VvhkKK5XBD0FMrOEYgLjmPOPx23WXrKdSqslttj4TpLx7jd5Qx/VWndYHWajDcKlw28xe1/BlavXDeKF7US9QUPheUJY8GGcwqoyUH8mRPWvWrV6D1c15egdbXWb4FoPWP/xL+GND6zW8eIy2895vf/FiQ8yXo6Es+8+Ufe13+4uXrA63Tk6U//NvSwupiNP6nRGIzFVtDjGJF3ljhD6nQRjJ5kzASwXRKyxUGVKtwQ/UMY/yKU2ufpeLL8chCNLQQjyxpmS1grdt+fPJgkuA1SXiZAGBSfPIcbomaEwXxjJ2EkHbrGdqqp6wISAgekzRR57G2u/8ZjEgCT03x9JRqMVGyFvMlsbv1e7bKfGqD5fvUI1Z2htHduQQQ+BapCwKChkmRDzBApNgQxiGYy6ZW8Iu91vWgT3XwHPkR/qGneG63aJIkmlRzuRPt0XecMyFGGYdiawhYqYjC5el5OhP1a/8sstCN6p5za50ta1vkHXQouAsNcYxMEiNEY2k1iiQ6NdITLwChFY6FgoiuAJbAm2ZqFT9tpTfEV9Rfo4VD5hluxp/ARSxKLhE2GTEZq7nMkp2cR3CMZsc+WNH3gOXoJRyU1PNgZyrFE3TprZTpu469DKSrl4IEsDOkro4QObYgAEAU5xRXMM9lP2KpRAa19o5Motdr15Q2rJMYGn4la+x8DMmohXH4DStHXyhU3/bky91kQn5fhgrQBQM8ipsBsHFQJWsTTWTHSXQhuVhxtikga16RDoRII7IZlxVx7YNIIz65UrD3uz4n5Se7B1gu8T0GDzAJhjoGALoa59E/yCnJ6RmyYT2RWgJiFP4eVuJxKhGUw6x4otVVFnGhCyG3j4C7zSzNmceAVpIb8mEO9w89OZZDCUYBtNgpbgVXjei1CJfVGwniKbcvYBgDA10XC80CeHQa5yY6KrWO8JTED+xtYE7K4sY/ZMJvCb5G3idvfkgF3mqidRl9J5nDFxvGJ64X9gE/lDR4jSXmSfCjRdMx1GM0G7KCoUvbdEu2lmgWw5tVIXhD18UJUPpwkJZ0FjsLJ6V4SYalmFC5OWRxVIuR7xPAYSLwFus4WIwEnH20sg0USpk0ku6IPvVHVv/1019ll6rsD6HAVcOnDMTtslYGDFvLZTbsyArN70QXUtG9eGjnLOpsZjqbydFFPGcaVzkrqpkXEfM8aV3msjeV3EUhs5mNL5a19TogJWe0Gj57DEFcHwNaLa8IsOmlrRTv0b+r6sMyXVJz+ZB7OEFEu6WZmlk5dtxSmGtN7oKWtqqlVoq5fUvfKOUPcGvFKy5JDGA1p6aAVsfnh6GAlm8+jq4FzkWTJYawu3O4+xmrBdx50MmZtXx6o5DZliYsa8G3cs8ROgALvbrO7zSR4d0T/Mk0IQ3+dUBL5sfdZRo5ET3pNY76q5anQOvNv5dO/nf/HJk8WZ7/6ce986tcfvFA63cHuX/8l2n5lu8bAmYIWnn0QVyX8o57cU4vX/cj/KffE7lw5oW01wvo6Eu3cO6+431OberpH16Xv3L5+kBreWv5P/6f785jf0oHPmQCb7TQcia0piU3U9ppREtFnGIwWxxNGuNJcTwpTx5K+EqzEda1vVTmjczHU5nHXVKErUV1jbQx2uH7YRp/alSvOs3gx1JbVNZylySVBVcyK4G4R7ZwexsF5GgJJ4eftaJ5JV9UG3FJelJ3zqU4CC7xHJUpZAFaArGEMaimljnwOhRGGU30eg97gCXvGU9zugg92Xxzjsl+C27Ax0DL4uCpwppvt52AAC08njk3wiVhlisBr3hoMsUrJrwSwiIcLNq7RJXkOh/h17n0JEliMEtKohyXsVNxnYuazJtSsbWKhGR2WY60XaWv1CuntrGJ4BjhYzpOGm7AAPhT4uadlVhRQEu0mBFW4uv4rSqHUJI0U35TpLjIIm9aZBbBMV6liolYlJl1KcMjblj9Sgh+OLPttiv4LqdJzStLNoxIXwRRFrOUwlplrLUqxlY5Nq5VblqIGrGdW3bUdVmaPCqKzoEUNT2BMS+CrlZraoEtGa2GJ/fMdWUbSgNd2Gg0E6+vIaouskGTVHDh/Xb5SEielOtILhnR+VRgNhOcQ9Oji4BAGFQYwLgoJg/mw73xfH8kNYczLuoXxdzhoB/GngAatVm0XQ3y23ak3wp3G0E0rCTTi4hT8bvo8HbD9d3yH6boysgYoHGeP5YL5ynME57VoxDfdXijnHB2XzJaBb52OBe6p1IBktQSqip2A2gzFVuwNGKc2vpGPPyhyXuYZkXvyOV3khIky9rQW9Eaoeo1APvgu8yNB7c+B7Skyk7gFgXHQFkdonhJfk8mVkSjn5Q5OL2mCjJxzTYqJFZJQ6ifYCl24griDib8XsrB4ivs3CB2alLxJbDZ9KzVRA5HBjya6/E93dWnSpVSJyZ2XpLYIbYwybqsydkBvAeIbZSOmuVjNJofKV0Wc6tO5p0RXLSC69noItG5g38shD/E4kdHyfZGsrMZLR0kagdGeVW73dX7O8nyRcbR88lc8aJY2quUdqvlAwUSRFtVaIRCn1O5qU80/8DwA0L1AZnYktFCna+vuT3mA1o4d0CnZmYty/l2NPkKzhdua/giFVw95gqq9iLKork2dn4nVRt709FXzdRyJrGUji1rse8y0T+jpSPfaZHvtcgPmfAbNBIuoqralYJHZ8B3mefpFjRS84AW/9yFtKaPM4lP/hVASwVTL5eE/BTLr3H6+zHQAioSQKRW/H/692+efuZHvPMrXX55QOt/+r+vP4ayXgJanSnSEpz1wuWk3uFreIqAPvax58unt+D74u9/w2veO34Y+Lr8FMvXB1pLc3/SYmta4l0stFZIf2/E92+CgcuUFrCKiVyl3i/dTWLDe3P8EB+Ps5NRA0FzztksZI9Gd9FOm+ShRQFCQIJoJwy4Ohww7K4THXSJNkb6gW0KOmeewS3SI+5HGHGlJPrhlhwM4qrKnHNcQdJDqz9NZ/mbzM0L60nQFL1aWz7u0LQJ0MJXSDSv6QqUCzux4/rJEIlLgJYoWACBkNQ4a7JTIQpPUZOyXOGQPLjYcJYsqgokfYGHOqvAMwmTa3WEy0R65Qwb8Ff6U3IJcQxAmgCtvudLppI/bZ/5mDsh7a2r9xUpSN4p5/do3xheIjiWqDSdWCrnjqzMZtbcQtyD2C4ReJvPrKWvf1DUQQ6M3k+BVvGISFn6BnbYYJl1Ovz4IqfjiNcndTskKclsLpwjAd4jFj2/H2uiwUglTFPZd9eElOIze4vSRJlViVkd0nBfsTLLCmiJT7GkJhD0A7d4iiPpEWtd4mTddcKTMWlwP8cbz5NIfsQlwE/CRwF+VMBDNUi7AqRFc0+07AqG68EqmoR4bRT2azWSaJPTjb3V4kt2ZjNv7AMX3Q/ToqZAKnYD7X5sPt89UgBnBXZT28zZe+gi9Lb0JFb84xwXESkr1gPt2g1e48l5DMu8RtV6kst68QCfLC92RVu5h/vSp5LgIuYtD+Oi8o7DuSbZRrfiSPk7AWgZ6dVS/iDv7Kbii+TsVD6N3rjRdvTizzizuHzSwVkj9N6JLaTDlN3CumB7VU/1MaCFIUcXmr3N2dpDlYjm7Dcln6VijbK4ZPl9LPkrgViFqVvdXr1EqQ/AWhql4kvBspNlzoYRHkgwX9RX6CVASwEnrKcCVL8qTXHk/Lks3ZfReoK+FAYTqKZh2HsGD2Sj7NV3EXZNvzfCP+iBJT28Ysbf6bHvjPBsNv5GS8zHk4nzdG4j2VpKPKxk+ivJ8UZmshnvXWglp252cMO8C/R6N82Wqy/ffqzkroDWi+BK1Ws9ht+PNNCnrXJWc+diyKEOF6+gZS36Dk3uJ2ZswU6uOgZG+A4GhprUEOd0GWxPmIGq+YGWNCkNreSOMBTVz2UiH1KRxVR4ORHfiMdWk7EVgK5MYgF9pcdn0Qwui6WaySSpyeNxQKibE/7Tfqi403k8c+fTAvG1nwJoSWT1twibfvVAK/LP/85DQwohuYvv/+6nftw7v9bllwe0/sO/hP/bQfZFlPUi0PLwlQI1j2CP9wx9hoheAEEvXYdfsoVp1ooXesu3bz+2Yux1eXH5+kArmVxKBP7Vvl7IJedOItplIh81zOpAG030wSg3uS9NHvTJQ3ny4EwmyX4/EItsFHLbo9vgoFnq9+KjIcXTBLQIIYSkdTpBckzqRe/aoUGHFHIRIpNT0G1yPNJmXqzaoug8Iz42+BgRDnthAC0E0PdsUCMaX7c+FuIMMa8umHlCvitt9lqhIL54LBSREouMVT1VdBV7qTIJQSC91jV7RrkMRjG/4jnUSzQBWjJv7eZYeLK8IPiNp8AROnDQTNVZ1QJVjFiUqlp0kYnnB6UDn3C8mGMMhsBOZCcGvdDkPnPHOT0ceJeAVtB75F+6uhE+oKXceBQGc52gWMydd2Abv1Xg6hpgJEtbR5yUjC1U8qcI6G1jGyGOkWRD2OA7K4xYkCJCBbTIE8zcFDhUzO6ZmRU94YGr9ApVYdn7lfwx15VRrVSvH7vDABhlHhhacDjiTB5MjApXju82KrL7jEXdRBwxPI31vL7mUDpojuPpBaJZppeeAC284iR2q6fYwpizphh43U60Tcpvwfu7BHAIYfLH8u5AJmr9Y4gLMbdE7QIpcbCsp3+GIAzDA12EGI4QVPSDsmYyEwtinlZxthvN67u7yF0/MLwLDftEgsW1QEJ2dPg2eeBO7AdPN3w01EfeHt62bnqNK1wX1dJ5MkG5LKCsileAJNjJf3WM+gkcTqt6XS/hXF9G4x+odNDcrDr7Lx7dzDOLqo99zHXoFmqip0RXFdOq4nGBvIBJ+NGrbHQzWiTXxnJ/ArRI28DaNjJrAFrV0jFgfCzwzowv66G3wFG5xBKGmRBTDZbFl2kLGW+uDju3jwGtfIbInML1rXqCHwK0lDpFgzVCK6UDsiQuTn1+AQKtNGLrbdKjdzYwunLWNm4mGEhAaALPgOFxeYrzOHaGQFT4rREjiIX/Cu7SPLVJGqXReew2dl5hRTmWjwGt52BMEFcqQtWwjrYmaRb3zqBRXggoywx+sCNrmfhcPPr7ZGzWTBxFEn/CwMsnlzOZ1FG6vZZp78f7VxF9N1Y/z5Sdamk4tMe3wdvG6W0zPOzqYpesfNiVtdengZaSh6n5BOjrPjNDpVVIqo+ugMcBT0wsyWnVY5TU4pM+5ySXC/pW3t5xnB2ZkZHprTqTn6tsiCe66tP5Mt+6H2hJTW+leGKmqB6PejVM0N2IzpvxVSOxkUymU6lEJh0z9ZBtXOas07x1kLf28toy2ZMA6gPh4+IlTi8xnDEkVJpOtHma5P7nVqa5Jnu+vvppgNYUaU3f/zS3CO+pKOwjPKPpBtwtvMRC+s1v/uFvlE37ey2PM1oKDT3FWY9gEv/xx70z+bUuvzygJVjLqPSfo6yXgZYgrd//9h+ml6QCOeqSeg6Tnk+bPANCl3fXAAAgAElEQVRaX7iFFyZgHm1Kruhv6vL9+y1fH2iZ8Q9a6I92/I0RWTyKVMxieNgPTAb2/bgwnCTvJ5nJuI7AETH07V0yFl2pVa9cah/H0KJqfeu5ZHba4TYH35SZYcxAgThzvYTudcc8w65Pol0FlPgTQvMR+dgkRbtPkJXUbonVD9rMI6D1iHbiPo95eluCgwproInOuB9uSTF6s3YOhNbvBMgDinNZSgWuXiP1QoIupRMEecTxiy+KrgbNrOdIYwMYBo2YhOxKJPghZ20CmeApruQ3TK7IIstdYAaErcklJ/5eC/6QCr1ztA082kXCHlE4AAngpRc4Et9PIpJWhZowi/xNJsKBCtAQLyL4pkn92gliGtveLhYPa7UztFLpCP9NpZZtgzxbHWPT4mQaJa8QqYRpxpcqZEJvzcg7MX5lfT831VPKHhayB5UiEGkEaEF0rjEeRgDYowxex/c68NX43jVyxYooZWPAoA1YMeV+QKpuXQyJXoy6t3KOeFdyWS47K+bmjrh0bY2BFjUq9zK3a8VTRI13ndhdJ9pvhSUDw5amF50GBWrAYKM7GhsKQlCOtBsTyy8VhDzP/FCtSG4fISDpi1TOpRSqxj5gFtf8cOJxXvnnyg4DepXtrV435kqEM5rilfzoQXyZCGu5hUATWxyZHu51mUG4HyYxXPX0Olq3ecW0sVNAFxfsVU79g/xhkO41Q7RjDdLe0NmmFiOnwAWHM18GtJ5jLfxXLk9h36miFITRFZYgp5GcXhJVTFHJq+X22lWE12eV7AlpDJSpzAYfziSX8dqun2F/MhHXqdYIPWLQPeLXCY/O+6sCIVb0vYCQNCuy6IllUj7MHuJSEgc80YBBTAxo6nHJLnAJow85R7ovlwB2jJAzaTNQeaQwfo3YUiL0ztLWcYyTsYb7DFbKORZbNzZydIEvuLk1TlUZXE4pTYvMih8UsWTjH9T7/oY/AWBIMgcwQ5r892MAUh2+nVjEDqAJLzEdlQQ4/VU0QoAQKJ0efAP0lcvsEDmwnziKlfcSkzWtdJKsWXWt0b1oNs+bzVirFcVoGbeCZDzABZ8qVy/TSX7zX0UjVAkr4SQLyhJ8Jexl+QqrR14JgRn3zyJnpSi/am6mQrMyIZVGC7+3E0upwGzFolpWnLusuUH0xSKJ1zfz+80igZxK+aJcuXxxH+jqrgXbNb4ZNi4aDfzKQdFcA2Rybhad+Gwm+oMWWSho+7YeDqScA60csjKxnB0vFIJ26UIrnaarR6nGUbIVNksJ2zHtOEGv9EY2umgG3puXczinucRS3djt5A/bnA7lkXNVrV03ypft0mm3etJpnda7p5X2cblx/LcDWs8+6eMW+VZ5/Un5Bq0+4hl99K/f4Jz40xotYCO+qz/BRF8Cor7kncmvdflFAi20//F/fVnt3feNp5kr338eX1aPOH7exz6Hjh698ZktPL9En25KAbXX5a9cvj7QKge3jOCilqRH+1UyV6hGJ+Pw5D4/eSiNJsnxJDkZlxBVI1xOpzarlUvgqA6rft+yv6rCWgK0eqx8oLJPWJF1+byY9gBRIPLutkLPsRYFvvWbUvEMcA4/JBsRhXFPtm76LQFaT6gmEg0gSmAlACXztS+2PwJ+REINQKXduHRV9VxlDhfX4QDdrdWuEAEroOUv/HBrlnhrNU/SqlI4zNtbSkRe6IWusDsbHEtLUVX9HIJIQllcw3M/1gleciGToKyGFwMhHEF026qckb2mJ/gmga9rVJXdr3qi3tXScblwWMjt2Oa6oa2kkwuJ2ActvZS1N/EmYsq8vWOmVolsE5pFQInQ1olzBMymomiMIkgMo0lUQPLOwlm7J3UTA/iKIPc9og1LkldPGt5U7wNoUZprkMIKUNb4ziWF3rK3NeE3ZweRJdXtSHFObM5MUEbLSbu8SpJuM4n9CEhWLZww2KAipVb1Gv9F/C0mUUS3K5+htX2uXDOewRqRTuvX0o0CYPyICyuCZvETlA6tEYmURBGKALH72Ad0FGcmF0RhUkqJmF05X8vt3t0mceIo/MIZvOc8HiMu9BXeH48IgrIFkyWOTDjFiO/xK5a+ZRvbZJosHC0+raJdQTpstSv/IAdWbFYubtshfL5QOALQwqkH0JISRAyz5wjqE4v/MxjnHTbUnooQcFq4ymkHAiraCp0Rxrr0o8Y6pd0QjJZOAUpL+SNdX89kVnEWEEZr8QVSvBCFxtgCpxpe4NTpPq18YdAZPnk6ySBRBpjSaFs0tgsn3oTCiaREcCpJot3LfgjXS0J/uRKrDBRx9YnwI1FPaf9ptAAkkFb7vT68jeHrzBfdKmhrMg7VzqhEltp/2T0/jfDJ4bjY7JOY6vkXBWX5BS2JnRh6JyLpUgOp89WBPuEplbNOPdjuXDQG8fN4YS/+sJkphM1WsWEAErSqx+16sIXT2gmKYXfXs/2Vdbc1rxRwetIUABPeoB/5qM/LSp1lKiUhXC/SrMSU/Bl6y10xl02vO9pWzt7L2TukjWkfFHPHlfyUjsgbmXJW/Vk1apK05/shI+cdJ7FqhuesxFzqajaXmi0W1sKp8FW0nMnZxfrpqHNzfxueDOLjW2Kw99vRTjvWbkXzxbSetUN6maBXunhhpqOFK61+WIyTO3k08l08+paVgQ6r1WNgqm7pot44KXaPK62rdilxm8/0ilHC5z8Z0Ho2rz3NSD2f8n5p/RM8o87n/voNLV9IHfwSEPUl70x+rcsvBmj9KB8tdWHgulGo6RE84gtTaRP+3ssOexfXo2V6Kc/MPL5YP7sF/3Xrv2inm3xNaP00y9cHWlbqgxP4zggfXMcsvZRr9uKTUXRya972zO5deDDCc8tC4NhqBhPx1XsOFrkOJ8ZksDii8KEn4SBxrbIVlv+KF5MkowCxBC/Jh1vAVPmpMasfbn16UZ/0V05T8TQ/p6X+B4hCVA2k7AGxGoIthKccoe4iaOs1rrquonrUM2x1gZYAHiLpNaYZLSe5zFP7lM4qMx1RNSnQ56yISFq5jaoIEgtq/j4dnEUjGa7oAiJ7HD5xKTkdBEDSaUek/rvuVUdI8QOp/Dm7dDhsi2Rm1rQkF3/HF9GS0XkRISixX20hu2cbm3pqydJWy/k9keQC9jMzK/HwOzu5asSIDsf6124cTFksCXnjH4QuBaCFmKbbuBkNMwpfSd4GAwY7PDV1ZZkHaYAWah1NjImGgzTeR5PqO6BKdLhkG0gphFN8CDQJazHQAsrKaSQaRnQ1bVXkHAhKUUYrLAX9WKdERO4IEZu0TjNYK5Pr18wjoCUGa9esaOKSoFgr70gEJKaJndY1WQ93XJIVZSbzh1KjlaHCvHlJtRnMH5NX7GqjsD/oJXBQzJ7VpTcmbH2Lg1XVhugo1uHM9LqUy8LhV4onxN7MH0m8W2elO0GMGEWIMiUFpwZ5KXt81wmLvkgiseyQdfUmEfY8uQu5KPwIqur5hslPIE6VCNt/EVF1U3saiNOA94LsKtMXickGoOslFSnvVz4ulY4sayuVWkXTUitGZi3nUH2aHptPEQj5IP2DJkTB59jD/45aV9ALXZ3X18uuSsShWx1UIrJiuzoV4q+y71ylciZ7Lg5IcuHT9ASra1rM/ARob1XOBt2I+PJNHrTJxBj0o3Shcca7YGxgEPphleFpXSjFC7/ohbpwnsNIhbieoKkXUZbuuZarXJbagpAY1dwHMRjj87gL9YapW8Lq+mAQ7g4TgVT2MDbcyZSjZrtYznQqh93ifgd3rXa43Qm327EnCX+FuHqtaxkYfnwlGFvSWf78UtNXl6X+K5hWLNeIz5nf17ySNjqtgT8X0kvJ4CxZEcRXG/WbZHIln98v5E9KxbNK+QInDlcBMbfLx10Syn/Bp4vfOWYN/bNa4aSg79jxNTMMAE81YE7mA8Zh3LBCdjtVjTV6R5M7czJyJlRIbN3fpUf9qbVjvRtq394MhgH0W72dTueyp4nGeqC3ozs3etzWj/LJZdz6ktH36cR7Oz1Xsi5r9nEnf9BuHDb6l41esF8N3zuRnwZoPZrCVoHYJ7hFHwNaH59J/5J59m9i8QOtT+GiL6m/+pJ3fq3LLwZo/fZN7LNA659+F/r0Rj63fJvX0q9q+fpAS4/MnUfmQ1pU14etu/xwlHwYRgaddKuRarQu250LBLh3twld267XrsVwVuQiELiIPTELObjOp8Lf8+u24xV/lRIdeewpalyL3SE7Prn2v6j5gVbLk+qusqo1BYU+1TWe+9/OGVvAKiKSjniCoo1WSKG+KdBqRwVltaTau3BUNDddz1yEgKwSJvhKEBfxCe0d3v6GNNY9I/U88lOKu9P2XOHzQYx96pXLXjdKCOTeQkNoPhprVHfUdG2dlAmskA+JygUgVzgsIfzN7aMBUKFJhQNxzyqnlKoCPjE2yWsruysa7q7SurmJ11TkQ/r6beZmVg8SswtxsCRn0qEfdF9JCXbSTK1WCycIUyZkTo2Wk/2kQqOxBkwIzACICCwBFCFmrwK9VBOUpWCGGFtjg1SVVDwSlyqiACVJbNCNYhnPAGjl9TWy5BJhd7zaW8AYgExANYr+JANM8pyE9gckH/dwr/vxBj4gwLXGpDLATrF1LhMTcmreJSuAXi0MCfZPQ2eKZLnYnaFPBAE+B1oqYTsepPDraOMR+sG18JbULsYVBXydKLmpurlK0pfH8Kuzxn3d8xdGA3iQckE/0MKb1AP165y9Y+kbWWsbuBrjTRQ7iMVq78hXBGIJypL6Qxkb1dKpAKoZn22xVDcJUKHskM+0TYiUBHHtTbLqNsjADe9r2pptAyIeSISN64vK2DCKArNoGFGF1IoTW0gF3pLdnHAsn8EMyuFwjZMRIgjBrgnv5RoRT+oSG16TiLxPUrxK1EQ3WS37iR1G1M4WWDE3u1U+lyuiVTrE1ZcGjEmvdOuXk3Fmcq/LLM+I5olCpewhrhSSUsRVptNoFGlQmROh2kVuftDlR1wKUClVDGkfw1ofa+Ja7jCp2PL82eQXqUgsPJtLLuAyQX9iKOJA7h7sO9KYMTHe+oNUxMgdxIeb6eZxrJbJJtEhg+r5bf2m3b5utq8aXOfZ9gyp2p45FTEJfRktfwZJoJdK/z7JMiks1FA6GWLlh5uVuZkJubRPvDrRd3robdHetY3dUp5cs4zUopOaq5D/9S7RO7EFAXLl407l+AmQU61SIpsKqgY0dpzYMm5cGDNkJpGctwoHEbMaNlvlQeh+Ep8My5NJCv3TH5vtQarWDVc7wXo30OjdNPpX43pw2Aj3G+FuPdJthPrN62H7Ytw5r1aSyWz+RG8epYuRTNBKbWXDS/bVaiH6x3xytmCsl51jsuQqHpYq6/n60k8BtH7/m+m0tG/C+gVu0SeB1md4Rp/+67ezPMpo+aQBvVXvX6IUPtYP/HHv/FqXXwzQwvJPvwt/LK+F93/7fexzG/js8m1eS7+q5esDrZvI9WWiadda3eH16MF6mKQnD+mHoTW41fv9SLdNj17Ei+nECpASxYi1K8SIeLPfvlGToCTc16LYUf4rqhISxgk3T2BYmw1wZcVVevC5V/1FcEvCypaP6yKRovhNKQhEFD7bdSsG0EK8iI8hnnZBYDuqaI1qhchmHHDQxDlnNgAMxAZHpCxky8I/lBowkr7gJniMKkMSC1R0lKA0EVGSElQlYmfWscHb1g0QCItGZIFeRiODEz4pSvEJrrO3HRIWX2bFQor/xCbLBZDixczaa6RpkV5NRue15HLJ2aMiH2tHiwMezIknLDaCyJWjyfU0V85Ikzp+zeM7Gao0JfoBoXPROQAEJbx0n+NyI4FbDvZ2MEz3gJe6sdt+QqAU2RBxk3V5xV/lA5L4GnIFGrodAAa7pDIDKlFAweWUN7iSz5BPMXoSO5M1tzBIWOsCG4l7LalSqWhK4dAPtMgZqX7BQ4JIpJxjFFFBwqvV0vHM46QWVfuwl6ucAnL3SiwoWiPF4j6ghXfKNnYswN6pN5LjxY65mh+9sEwoEKzyhEzqRbKDk6hX8gAkj5mdCjwg7gTKEpMAP9AipmX5rJg7RFfg80AIYl0tFFZEgUQcLZ1lrX3BSHUvz9BgRU2Kictnos7nB1p+lNXwlA/UuJLtF50tajZNT9RY5SITW0yx05rGFkmiBkGg3acMoVI9L6Z3qA9DH9hRgLW/IyTFyQnMNTkiKsfyU8t8QKvJDt1l9uwmCbvqxWScRp+LYVTLS10WebSnQu9wuoc9wOAExnO9clmvXVdL5zl7j0L/pGiurHBZ4LLI1UgtpTRh/Ppl2aVJ6lWaetNtLwkPPnnzCdBS/eNHaFTuFX0HoKVzfRf6B2BmMkw90B0jPRk59wPzdmikcoX9eH8t3tqKVaNZo9WKj7qJfivcal202ucYnFNJSZbMwStGONkx+1CWH2hJD6s+V7DqCf6Znhf+K1UzxhdNjywqB47+R+fryTXArUTgByv81gx+ZwbfZGPvS+Zas3jQqrkGFfXisX/jDZ9zV4VT+nT7Si4TLA+/1RLvLH3ByJ+E402jUupObsZjczKs4UF2NzJvezf9Lh5DOLqzTgNPqKu79jVaq3XTagdavUirG+10o91m+K4evqsFh5XIqBbo1IN60TgzagfJejitZ/XraOxNKjGnp1aMCFVz6cF3WnIhY63+FUBLLf4I7TPspE8Crec8I+9nnoph/Gqog9MSLVWk9Rh7+f/yo9/5VS6/JKD1t1++zWvpV7V8faAVLLSbrcrk3hxOtAnV2Gj3D5xpGev3Q4SzxLdBoOaYO+XcUdNXOARUIDEZ+VY5U41vxa2XB7xYrEquQETz/HrlrmIeI66256n6hUuDLVDaPo0sps+ROARiNXIZTlGGpGhuCOKiJEDhUNyNGPhRCktJ0ntFZRSPtioniF9dqOZhHmosfSEJIirNYlIiuWyxIt8UZYnGcZiiJZkg19hjqpI/xg+hk4ljxmVOXLdDgo04BKq88gx8VCm8tJSvpaXWnJtIboiANXYA38pwECzhnar9KBkbVcTKxoYfaJF/kWcQJHp6LKm3CDSC04G9ot17cO5doJV1JR94n1UWSwhyCmv5ZVH6ovLPTcpC0FekkO4V52heTYv7jsfQI7iVXBa9QUTDOKfoHznjCg+TgjxL/0sT4NdsTH2BZxiEc6nVrsBsrq/bJrH7/LGLoj2s5Q4nHtsiXI4TYTKhkfIMpG1AKSw3l8UJDbyT01ZFo0zs3TCqu6zKoNICIrAmzr/YJkmcVc6BbXCNKNhczLI6C66d4im2IJm6mceSg5XiSa99k4jOEyGW6a85a1uci8SCCceSt/Zq5QuVsK0zuQ4/5NLDyKw5+CSjpcoa/SgLlw95cOUl9bcLMAmgRYWOnESt2HukJRjhJE9kzo7MOdF5vCrHagwqglsMnl3X5sdNskDpIP40ZwnU8TzuAIZdeqdP6c6N+CsEmOWsYU/QCWaKvgjMMOyH8QGSBmELWlyYlGELfyAxhsw6uhTAFcOP5CWLOOOnhewBqbCwWGhBJP4Y40kGVRrJ2RsbcuFbytXA0w4VEzx35sVDaNJc7UT2OBY7B7TMxzNaavwL4lItHZwVJmH86ntsAecFA56jfOthlJgM7fu77N1IzzXy13r9RKtc5RpmzenfmeM7o9eKAWj1OueDZrDlyV2onlRSFv6aq5avBMv/YXW3VyjIv8EGi2HgNJWt3Qyp9i8qoJWI0NxQMjrfKJ1Eb2az6c10YN5JrBuRZTNKpt4Fba2a3cHQZVH1awWx1MNFkDbOF51u3ApiH7TIbDo+n9E2NHv/OtPP1mP39/HJpPxwb3QHwW431W/a3cp1r3rTrwZ7lUCvEupXor1ypFOMVNuBBj2AiAHYq0farWijH60O48N+oNu9brcvb1tXw8ZNrRKL5IxtI3+Ymlwnksk4TuUf9ehiJrJjBFesq+9+LNB6Xf5Wy1MxjNflb7O8Aq3X5Ztavj7Q6o1DD5PGw6Q9eUhPHgzKWoytO1IyoBB5zDKAenINIMHS1gVZUWrILU/aFcdSIeZhBfEZcX48f0yAKMFa4v4kSuXVwgma/NUVJfeyW4qXSNXPpVNVYyAVJl4J0zQaUE/oCvsUS0UWnt9YIeun+DyAVsFYV45SeHhjI8Q9Y1FElcVyxbj4d4mn52ldWBxLSXRFql+pZYfl3QVoSemXwwUq4itFNlBMARLwwFph8/QtYxOHQxwzyvBwwHRvAKKQTiN+tHSCiDbHSoAuWPKnAqLvPjo1zhobLj5RHDyaTn7H1fNLwokSPh7+mwq+IXXBx3PtAhuA64AlRGwQEJT20xPNe2Clct5tm9tUCUMEBgkuDtN3g5RCrS6j7zaBQ243ArXSIYJ18m6WqXoiR7Gumj/dIXohLDuBUIxXlkTpwQ8PsAx6CcloKb6cf1FAi+XjNwSw2dqK8N+ocqnq2gDUHie1ymWSLGd64R5CbSKPRT5QvOsBLd3jeuksJYL9xFAUoFX1NMcxJFiakkTPRcvB2yYlIWXoKhRRytEwo6xU6Yz2isf5jC+vi3WZhsjZO3lnN2vSBvPaZpHr8dCllM6itOpB0TloVq5sfUPmOxTKQlTNFNmAYC1/TyqPb8mDsbIIex7QqN7nYjb0AyWEiXyb3bP0jUb+xIgtkVQDn0czQkVECK8xrui/cVciTwGGJ4PW8Jh4ksJCJzPI3KNW3K+UKM0oreazx6XGiUG5zEnQxdymvKu93a1fYj/JxYut6khIkwe/qF/g3iI6olK+RbF7kbfAlg+1nLhs7aBXBVwJvir6PItdwnBmVT4g74vPuEAsuS0oTCV4TLJz7kwB/1Vdbk+aqvt60kUi38f0xXkcL0Y76alMnPHYHAzC46E1GmRH41RvoOcr2UK9ULmttfvaeJAY9zOtZqTRuux1LvsMYARF10rHalpKBr+CWP7mRzv+FJNCWQqMydbYZvDYSa1pgXd2dAHYW9B1OrFC+c/UKm65yehqIr6vm+GUGdOthKYHjPS+kQRMXS5Zm3xDDqhffAK0gI1JkSU5b0VnKcGYOUjZ4UQuky7kxjQBZI672t1totUL1KrXQFBAmEBNnc5Nq3XVbF6iNRoXtdrFQzk4rgdvO1et24vm7UW7ewWIPmhESt3zZjd826Gy4Wb7qto66zSvBs2wnU/ErMJVphXRso51XrOXiplFI7b2CrR+bssr0Po6yyvQel2+qeXrA60JAuj70nhsjyfph0FmPM6OJvnRxByOkpydiN/2E6nYghAFSWOKiVUSkJEHaPGwSREql86z+ATe989Jt1iGu82aYG1PGazuVYPUuVyKTGxrrnsJcffxUBfV5ta1GGThv9LkYxIlC82pyo5MiJbIMtXZkcIVACQ9ucBC4SQRTgbB+jri0aarpEfq8zg6T5guyKVlJPRXLhwiqJV5bt2byZa4irl/q4KyBGip3xKSHpVmpclD058pwicRtiKM5miJcEu/T9VKIgTimDsIE+lXqOp9VvOxrSjkilEpPMJZ1/ozPLUechNTwl/yYjWhbxEnMPpBsJPk04Bw0BhKAcxQKbkCb/RDofcCCBEaIgbF6SDZkpExerBESFBU9WRCfXJvPgw1wVrS5H3Rc/fT+QQLdZrBSvGslCWPHS0yi2OxYzyRjxAztqR5xTmUAOGUmlupxf626HkMLYUN/FjrObJ6IruH8BTjgeBchIptALQIhJeOMZzuehGZ1wcCeUIgFPMlEUigDgy/txJzkpYkURPOPCighV0tF45FM80djcwjTTHXS+rxMCBxCJQdze9xndiBxJHC/xRXN7xS1penGJ6grBku0ALyN7V1YA+eStitYJDzxQVc1Cgdccpui+c1LgjPi9dw4RDHiGuWPOLIvSCI/XwBaHlOzSK14vP13mNxy13g87wF8Eb5Nz292iyf64nlRHhWB9CK0yuGEzkmxUnKPA0Mz+NKRqOIYehexkauCJzZHEMsScdViwdoBLHKJPgm6pFyB5BWd0UXKGcImCQMRpndQMcCL+Haka7Gr1AtU3yhYm018ke9xs1dJ9xthZq1a9GsEwIk3bjQ7RYw1Tqn0Xbzzr6oiUreWyZlsH2Dk1SSqSbLMuDh/D4agzTaCE6EpMWomNCr4RTkLLlumlzgyZqPAS3/fIpaoT/FF4T6i7MwGaXFIWD4gNfc4D4xnmTHo/zDJDaZxIb99OSefAXu70KT/s2wE2/UQ7XWZad10cxfKNCi7sNKf6X+mBz4BF8p3OVv6k4u/6Xt1CmjpUVIoMIKzWXji8kbKvjMJJba1VPcP/PWXjS6dRO/TBSLgWzt2i6FLStjBi2N7IapCCpLOjd+XNf01YCV8geOvmrEcN94a6W2DCucyhXCOTwWrduB1RzG24NAq5rol8zbVrDRWe3Ug90GaZNKzR4ZIbYpYVXpXNbbN+Q70gz3mzFyiehF7u4io7496KUoT94O3TbDaCQ62rq4rR91W8el5nWimL7Qc9dpx3HivdqP9tF6Xf5WyyvQ+jrLK9B6Xb6p5esDLRFjkAocSbOMR5lmI1CvXZdKJ8XicSq1WqmctduB29vo4I7Ql+eXFRYHTOIBClm/eECT9M626Kc1uRZfmCpYJ724KUPJdWiRJ/oTPFb3zFuUJBrlxJQcVulEbUSIXsKdQ0xTn1ZVEYUPIQ7JDBqbeVIAP1H5MSENIghT5WEdMiY+luIoCoyS9F3BVPJfQDWbp6gRVEloJbVPJZIWXDVZGFqEy6QsPptariHIbgTwW6O7ONVXDOODTrBVOavnDv3Bln8++2/RXoztFLyR/5rxD2SXZG5UiiftTnjI1sMMohyV1CI0Bfh9rw/GmkJZ9BlSM7fEabrfT93eitoe8frQvTjp5MjEJkXCjyLtb9bAoF+n6PydzNynSWFiUbx3aM9j8wAVT1DWJ7x3/SgLC5CVpMhIYjG2CBTRrLjgqt+8xrh1zZ1LpwqtyUqR69mK5gb2NhH4AQNJaGCS1V5/3d8AACAASURBVCQ0GHIxKnae5Ct4AGOzGIqk5ZBa0UNv5XDwFUTkrcqJ8EstVpaTX6HkHmd1gMHu2tdidvQcZeFNnBFCOLXzMudscYmJIS8lk9lUSliIGN6WvtEpHdGwzO7TVcmVYwzpiayLCBLnwg+0gNaq9bN8fp9TuFQ7B6RRLx0QsjI3y5zSweVDhWEOqXKb2nY9u4uBrfnIn0/4gV4uC+tzdhRogTAqkHOOFVkYxdHelnMn1QKV+hAKLR00CvutwmGHvMsua0WywSXP8exJ2TmpZE+r+eNycb+Q28k5W/nsVim3U8xu5601W1si0Q7nIO8cFrJHpeJZtXLZaFyh9do3MkejpmZkBgefx9aquVNsFhungr3cTiW/SSINzg6ODq1qbxcBnFgMMxdazEVW87HNbHLLzmza5rqdW88V14rOFs6CpFxK+ZNi7tAtmxT0mN8nSczsSS17UDJXzMSf9fCCGSVCbD6zhpZLLAt3V2MmKvqNTJyjc3Zy3ogRAzMeemOkl4EthwOgrBwbBshkhyMSoGTLdk+zG/e4GHG1DtL9VliI0CJ5D4yB04qxRzdMohWgN4JMCgA6IlSjGAEtT8zdD72ajxNZLkhjizkiezMBgX6lem7Elqw4sRzToR8omR+jjGI+vRHJrFQKe2Z070ALFZP1Wv/krhcaNaLZbvzcaiSMeK94XDe29eRGsQjwTMnMSvmyUgnWKqF66bLuHFSMtWx4RQ98byTe6LnDgGNcpuvZUnUyMR4GyUE3ory2hTFBvPRHIrSXktRCazfwHMFNnoDWXTeOXiXlxjvXf+KWDNBjrmQuurEdadTZsL55Tob11UA2n0zpRjiVfQVaP7flFWh9neUVaL0u39Ty9wNaJMyAZ3m/F08m1hz7wLb2HWevWj1Ha7Vuer3wYEDybtJGwzSV6PSidx08mUJ42vmrU6bUQY8QolJYimSlnvFqJtVPYhGKi8gJUvOwHM3OFl20RiwpBlolZ0dmo8mJSMyyMkRN4QTUJhW0APXVzoV/yKkDeqZSsbhPFx5bc5X6tBXhEQmVSDyd2NaJVkgVjaexhWVEgg1xV2ZNARgACYRuiHpVDQwxG60dO0kGVkkOqv7uQMs/oU6i6uY66Q20A4KyhCKoUBbpIj5YgrLQ3HIRIRCKoiAZZLnyGJLLwqjAeazkiOgl6tUCR/2WQRKWUb6Iw02V90Ckjr6qFU6+BGjNPFuAakSPhAU2gB+2Md4UVqfawvyxVAkSl696MeNLalnptRyns0wuk5NRJNVEOPtUbqd6LzIL5NPw6l4QtWMkEICkShWAWBzpMqA4sBYGDJCG7Js/L4eRDISGK2jQj7p/9aEsDEvgQEvfAojKO7ssDHBI7D5S/D/AcCLVe/aLk7os29i8bZzTyLR2OEUWFjlNEbARFYSZx0CrzGry2HN208Y5osPsVE6wz1hhfZc1yvlYe5n4St7Zl8IhgZqK9mZ4ot6+Rh5K6AFJB0mi2y1Uk1x3geTaKbjnu4Qq9SxV1rK5DSBGy1jNOfM554NtLBuJzby2mE3PA4dI2WE2vmRFFvXgXLNw3CoddqtHvfp+r37Yqx33qhf9Gk39qCpQ8QMQujJCf2rFnWppu1YGUmKaZeFEMmniD1YuHFMdl73nmDsVZxugLues29aSmV4AdMxfLxYulh2LxDDL1m7VOqibRzX7uJ47rRdPKxYD4NxmpYizRjnMvLlrp7cL+lYus+GWesYWvDYv3ahGvmgwkthGZgXjCvdYLozMuf7X3iWpOL2uucKIMuTdVgiNdFYqxMduM6mP7ZtPaIqhcSPqRCQPU53Odvnvz/UndM3Ht2WpvJUuVSW49dyhHl3kvLE7Kjgv/aGc3c1oWzjeSPQoks1Wc9FmF8eS7PcD3bqeq5xF7FwyF68UrqvOppVZruZIgQYnpVRYydrzTnrRjq/YsU09+Gfg27R+EYqnUlahM0JvaPeTsoArNPFjUOtKWVFWGHVfoLV5wosox7euGcP92CSsxYTnu9sp0KIHWeOGUFnzhkXw6bvVaiRfTJn5zCvQ+rktr0Dr6yyvQOt1+aaWrw+0SPVOFMZHxniUKRZODX1nSI8f0qfu9yMIvpvN6243dHdH8gb4k4i8kVbebcKnJBGeOv+2I2wsy1JX/JxueKUCat5UsVPqXqlV02OnKPVhYYBQq7iZripbIamqEtEY4FqLLb/Mel5fI4F1YvLs0MQ/ixCoPRSHpWbtWsQPhZ4kWtV6YhEgTSAWq7SvZV3z3GmphhTKC/pC5JTmaWnTcztVSAYRoZZc1uILmdh8imXTM24M+gj8fBYp/ZXtxd9S6wZrZqCv0IekHHCXZJQl0heOP6MFoDV6MKQh5sPHxFDLTXL2wuSR2qdhgEil6Wn3SUFLNrUs+EqMs8QcljrKcxjDnojetx4kniQQi2vkdZeceYy1Zp4tEkUhymyUz3GuScTfGwCAWzhfZMFUp1JAIfhRCpQzrpJ0FbHyGR/WMlPLyeBb5lKulNgPDYcgMgmiPaiAFqCI8FHx02ZmLRZ4l3EjTsqAKYkF4Zo+P5DxIOU/kEeMwTqZvAFlZa3ddoNqtCrsDAugRUktNuDGTwsLscICg1lzq+LsYADnrG18V/QzKYlRI7QvShiyD3iViY9WibJwufRqUd8glJVcAx7QIgt6agUtFVsQ6zbH2MT2LW3dT2+TFXmH8jPe0BI1CFGOYR7dvrLDUtd+u3bCijXHpexxMXeczx3ncgd2dqeQ2S0ZmyVzLZvGb60ngovp+J917b9mAuvcVrXIihFbYXUKQtGl/BawRKt6065GGqVgo3iBzTYrB43yvmr10l61sFPObZWymzhNxA12NoGULGvLso5s68Y2Iydm4cV2adlBO5PMRuzsZSG7l7XXTGMhnflg3iwZgQUjRBjJTMzZ2lLWWi5kN7q1vWpxA79VLe4DtpVyp3n7pGifs9blPjuMb6jyLXQU1UwyxMK4woDBnSSBwZNcwdnHPZZFaArjSfZ+knuYZMd0Yea8azMv6Gs80nATJqHU5o0I3JMAY/nEdTbHmOFMPhkGtoJiXVBlAwzB5zWu3VL0Qv9pUqCL7sxcSSs3YblFy5xaXtuk0x2Z3lvS4XdU1JpdyxlnZuTtcTThFO1O82hwW55MzE7/4rZ83qucZCrXJ1o7VY20a4GqtpiJz5rJ905mHnDaSryXRHcS94f4Usa4jOmluF6sVK8eRgGAz2r7Uop7SX6mcSN5NplKUJwFmaGT9CYeXrgWiLk90if3rhCRm4cfm8Oh7qqkekpIrM9xKSaKvcYFY63LWv2yVLt8BVo/t+UVaH2d5RVovS7f1PL1gdZgmB4BNbFnLoLmSHix24k83OtYF3viVjOokloIqQVrcXid6OHhxPpyeF+8g6SN79Kj25SHwcKinV2vHsuEqNIeVPKDSgVLHuFT9WEf0Kp7VfsIWSSd5Wmj7QvKInWK4pFSSysY6zyVziTG2qV4E/u9g8TOiGo/OP6mPAZXVXE2zNXAwKtCWVk2+RHkIGX3QirL+Kr/Nc9aRwLQVIgiBkra+CJUv/71Z2HST9Ke/JxaFzRIxSrMN8PpQMxxPzYlhSUmxaKEQVDcK8cSxqArSd+LAYG7HK36abt6rrTR0XskbuGRKgHnFMpSeiGp0DtZzwTe2LEPTnxOD73Vgj8gMMXOIDZCHKnggUJZ/V5cDKyEAko1VzyQqIbH2ctzKhJAS5S7gZQaJdYHL5yw3gMpPVD20tgEMmHoso94VLas8mMI4nHuMIo6tTM2nl6VHKa4aUnXUT1SfAE/h+3jp830RjI6ryeWATDqpTOJAl3hTZ/c34upuSdAS4JmROp6eh1DtJSfAiqqaCrsiwa6SA4Cegn6snWySkOYjl8XGZJWncY54d7a5ZNuFF8snPpm8QDHhRA/E55Hw9eb5VPH3GIBzyMtuewY6wDh4avvkxE332j4SIPSG66OpUJZLM5ZcLYFHDY8hQOlf1MvHwpcLNrU6Pq11oBVjAzpc2bCi8AwduhDPvS+ePOheIVe/f/1+O+MxB/0+Pekop5cs9M7Tvqw7CSr+Vi9fMPzOJTfbpau2uWw2FiXc0el7GHROSjY+zlzF60QWSjE1nOpQ0sLps1UyLTOtexBMps3Q6oV7UjJiZazMbRcTtMsO5TJnyYraNeZQlTXUmbMymxrqZVY8l008QNaOj5nxled6EbmZjMTAkrcrOR36+WtcmE976wWnC2VO2Ju874oYRIkztC1AFQfv/khGZ4z0qvY59t2iC80UvscPThoD6T2mR3e6zL9wdcmoSxcqsM+2ccDS4jgB/CVeDzkze1y9rBSIQV24AS649VcQ2fcId0LgcdVw9OclIkwNRfmT2q58rCeBgbdnNmIQiQoVSafbi+xeZzNcPptRQvYyXcH6V61dH7bP588FO+G9m0bw+CoTepHV2Ercm7X7Ub0Nn+Zs0mqJxOc027mzdCKldiwNZpiiOvXca1kFJ1Kj+7euL1Uiju57LEkQgVrCXfdfab4MlrEJmhedzpBPLYmY42b66XukTBZ5odSW6SeypdMGN8CNK2WKROIY+zULsjXvk7WybXK/ivQ+rktr0Dr6yyvQOt1+aaWrw+0hqOMKMj1b+N55zCdWMMjh+uXgsJIIbMg74mFwBo4CigLr72uq+KN9SmZEE+sQfphaDwMtftBZkxKdFHBWgjH3YIrj9ohtECKBbl4hqkaV9NaLJIPvpRiAJqp5ap99lHdLSsvKTL23RXJdYQvFM8Vj8lEy95CqM2SFTv4okgaKojl0hG5NVwZblZpZ5dSBNNEGBOd8fSyyGkIF1EVFyl/Ugk0lTqzvKOyW1RxEXsvamy0zhmbzM3bz0Kjv1ETLQ1D8QaZGleyNqlLs/uIfnBOhwNtNDKUxiAGxpBMeDUOUPC+jhONEQIIjf5senbAxewOAkpGoST2qHmK1fK7hs/11Q8v02KlhRg99NaMkMkp3sRGEFTdD9NkwDXKDIZpgDrBCYO7jOvW1aMdECETql+vXrpT9fZulpUJzMSixm5XQBHESgJEzx1JcIkxQ/VUzCkVOyb8VQEtgT2slT/XLB72Ghe0zQzGwJr4LE/3n4UfcqTKQMrsleIJGvYEwxjRm2QePIya/TTQkh9VKAutXDg2Mht5Zx+dTIZRnlg8O/keieiLCGlg5ANiZc0NIw2MtwrINx4kEFay2h6NdkSiT1DWDEsylsiEbamY3cbX9cxylS6Tc1KCMcnXmyyzEktSXZYOv6OitYg7wtXJ9WdxaQYhTiYHZJBtb4n4odhbiWCgnznsOCSiSEk5a7uib/x39t5ry3UsyRKMP5j5jVr9M5MP+VzzODP1BZNP/QvzXLNWV+dUZ1Zc5dr9utZaURMaIECtAWrlHBPAIUh3j4iMjPKMe9uxbPmigyQIHJxzYPuY2d4FdS0rfcmkfszGt2xAWaklQ/lomUu6vaOZN6qRfrQKD2bhziheqyUAPJdy7Vp1b/XOdaZ2ZdYu9NqFWj3XsleGepV5uHaussaZo5/a2klGPQ7bXV6/y9iAl2LpsipnS7bSqUefulcwvzUa9/X6HRiHQeBFrXZbLsMshHmJ/cYZ+Ny5fCqhGVcp51CrX2lOSk9mrfOyhZmNmrycSHxRk//dSH+20juZ9IEtw/69Wu4INXlx6sOZzV8qQnIRzHamNY6dDIo+YxwSOg+qhCOgyokFjiBpkOwJAzK8HwxmWqw1Je4H6BuYn+kcsjJBRt1ulK5dd1arxiiL+v95I6iDFSWy4YhWGGU1AtbHGdCqXMMVQfdDrEgJomImRDIbZIM8SiqrOflYlS4fcy23dDIYJaZTs+UZfS/WaAJyi3dKj6X8KTRmIiPlClojn65YNyX1oAhQU98tGqcF6yGXSaVz9aKX7g60YS/b7Ufbvbt2I9YqIqzijFCBtdi8xp14smDP93BlEDMwSUmcSrM0nMemGcGkCkMVphfYiUJ8A4lVzhu1M0BWGHqtPLQwXnrHV/0OtH5v2zvQepvtHWi9b9/V9vZAa4zPdWs01lwvloytwJMGIBZROMhggLKw0qObAAOg1QbXtp3ksBUGFtpJjnGh8z1QhFjtuK/6Qa0Op2TEmVQtLGQsVh9ZZCmMsmZZRoSymHCsEuioCqDFTjP8y3X2rHOK67XobWDwwaL6HAJaD1QPPYey8ATo52rEYwYOJasMW9KKiL0IC6cFhjEV+9wMIawQj7NOYjiosJn4DOYLj75tIOu5Cd5C/yqSy5Rct4sEkoUzaGq4oQyVfWQ1tcBB4ZorVuPtdxKIrwJtaEGCbyrrurQa/q3wxYaba64BMZyFwRA7hVgr/fjB0XeHnSQ4PVh/At1yZKIgqa8gpKFeFnExc66gkA3g3FTAirmgpg4J4pGR4gsT1qOjX/STV4m4HOuFAJM75h50KrgcQFwCa/GLsn3APBYY/qI0UY7RzS4wReVt8iYALZLATowHCnnJGRIfKzxN80gQh6lfebAFrPXDfKUZ/y50eK7rK+bOAGiBQ1nKYhkVdHteRMDVBABamf1yQPIJnZ/0A3YAawGkGbQT0FAwPFsU9OPUwQWUhcVdFPdgholS6TSbPZCk1YyxW6XlDB5WcHBOAoSrjl39u7h34uYaAnQlURQLEHLAJXguYiNsjLJobCJRZw5JDvdy+ldHWYNbz7yaOGqkVcvYyDgHqh2JG/a9Xrt3mpFSLWdmcpaeA6fcjmazV/niaal6XKkfVpqXxdpZvnKaK17n8om8ncka1YzsXmjuudo8Uxpg8AL+vTJa12bbzjYL1Xy9p7Unsc7TY3ucbvWzrW5jPEiN+slhLwEGL+BfeDHoxqd9bdQzOh292TKabd1tp2E2G7Yj3dpJMX+f1M3LdP081byXC4AGc9ZdNrebsxHRqYmvWnwVQLhXuhu7KtPrNwJ6etZPg7aytR3otHUqIJz0pemTPkLRuRgnCPjdaWI8Uar2NAgpM/QCeMB8M3DT4QhZymvlmUpLLMO8B32SM6UBaDWqvgIBUvyVb3iy5Vm31bhrBImCC0BrdvvKPlrGd0mlEIYVCR5QqR4JVWOBWXwJ6/r0nYJ9okirtzE7U0sPGqnhVJpOVLch1Rpyt3Xjlu9rpUirGnNLu6bmRHLamW5f6M6Vlb23C7dO4SqTv3Kg67v1qT6clKdDe9SVvbbZGqT7natRJdpvxTENEk6J5EOagSQjr+Xxk6VDKAumMmyoPkv8STCtMWQlonxfDxB2IqcIMYtAm6NuRPu+7dFIrNw3yvD3wa2i/U1A6+h9e9++o+1X+6LvQOt9+91t/xCgNXkyOt1UvnCezRxNxyqqrxK+wrysdnoy0Hq9JBfhIENuK8G6tOD1sr4q+N/M680CSvAVH2KBT+wlfSPn+DWgFWYNDhs7nQy0BAEGesm0MIz0ZdkTFj4K0qhO2JMD8JDVtqhK5BD8A2LcijHeC376Dhd6qUisWjwFbzWjbbLqFIAi1qQS2MkIreI/9zUNIg3Tg7zB8Eq/H8gi0aGfRUFvYIL/nf/lMqSis8/OMTQ1LwBTuBKTQv2bVX9gJCN8ZY4aEfZYF/zyC40jGmHhHMIfs1LIyo2E9UkCLfou3CZM6aHsxPEUC8PIrcwhehmqzO4gbqKohme0zKSRHH3Ka9tZZQuAFgCSVg2zUpmaRcQ8WZMahWtzR40KhjQF0Nrwqd5P4DOAN1A8wM+EXAurSLOQFFxjs3DB5BMjDL6hJ8e5l8ImUwfseVjpOdDijNZy4QKAVqWINAb5zDEDLV9JmfTruPTLpiIoFhgoYIYkZp3BYET/20u0CGgtlGb9QDrODLT40irFc8fat62dcvEE0JoU+8Ka1wAg4e6YyVUigVwpmbt6IDBNwSu86biUQBQIqPmL2adHJPYwY76p+az3pzxIsZaSkHDR2sPIZ+qzFv+A9AnpHU05V9Tbm6J1bRVvJC+mNPRMNp+LFrLnpIjlS5/DBY4Ah/eST/3UdJCeDrSnnjpu66OOOero4I4Pu/F++wEVbAfRVj8CfzvDWHcU70+Sg6fU8EkdT/Tx2B4O7X7foMTXh1b7quOm2s1kq5GAF72WNOjA9KX023J5FK0PE60ezmmDdgrmQK/36A4fex1j2DamnjltWO1qxipYd7Z1YGVicS8Wz0lSxLS+5nL/o1j4a7102KtKMIP54oGsJY3U+ThxcbYbzHJwm0b9NHj50L1Rd47Fhas3gd2x2GC/kxgM0owKhgOFWPtZGeyEQ7jQIbX4J+gY8HX4sC8TjzGr82oZ67XgIPBzzPvPcEtEtBaAVj0Qs6oRuaK/ToGicMcwpuD2wY3j6iyYT3wFrdRqztzX5c2GdRxXto+kZrN6OGrb46mJ0KgZrVTv2tVks35QKkhe42IIs0opapYV132s1eLlilquOJVqtuk6gzEPfERBvXam20m3OvfNerJZSXr1w2En2XWjPgUi4MwgJbXjPTLWglkLpfz6Ci8bsWpivyfT4pGDeRxDA/lR6UHG64Ykra6w8fMOi5MbgJAfhf1NQOu1d9+333A7eo9ovcn2DrTet+9qe3ugNRprg6FSq98p6vagmwRvGzVGOiku8wCU1XET7XbMN0JZvEDYboEjjgwT8C2yNNswiHfhBwCMkRIXvADnj3n/wil8nNHHD3v2zJqk0MI1WvwZTh0UD37mK/Npyhx0QMHFxCL48gUDLUyscg4K5o6toWImHIfreQgHJlgQmZN5GGiB6+BQVhgBrWXwVMIgSg+XV81nvhnz9U7mPOE1fpEVq1JLIrzDwqbPIdDbWCYAWnwt4C1hOKtwzLqxzdpNv58ajzRwSur1u0rlOm8jtR0Y+E+AWjUSZiV51mewimNlC3E/5rpILobyRJOyo4bL4Y+fwFOk6pTs8MmZsjzr1KZwEAoPgPcDcJ2ReStg/PcL9MHHql6ySjVT8KNhRAvjk/X8Sc9FCTj2FDFMWr6C3kIg6oAvHFCWW7vK2/sC//ALWrw/Q40p7B4bOiVHzU4+iZpg0Ixu8RKVuOuP6LhDHxsg7yI4zYAMp8gZo1OAzgQANgzYL5jMfQFluaQpDE65bR7k7GNMIMydw9VB+2PMLXNIGZ5HBmm7oWOdXAHEy1cN+7vNO0BZY6Kx4eEGruECuitkT9mfZnoGcOIz+g7qIOdPTZmUiOl2CFaSTGIVTIstyXCDUjMlbq6sA6AFL8rWXjF7CM1YLZ6CQ88jFEYlOuWEARgckurUHi5/SJgsasY/mvEfTelLxtjXrduUlY4Zhm3oOTteKt5Uqmf1xqXnPRDy13ojBWww0XBVaJIZDzPDfgbQzqBn9LoKzDBYJtqXhiN1+KQPJ8aoN7Nx3wSbDCwwQMKYDt2Me7VIqxrpVB871ftOGQWXoPMzBXwTp5071u7rlG/6tfth43HoRkZefOBJgK9G7UynLXW6CW/w2BrdtQa3vXZ02ExO6qrdk5SinNZMTTNMPZLRj0rZM+iogATgBRhX/kD7QCds1+842g/ICv5yeKpaugJDhQyqDEQNAHmzYOzb2o6SWLXNvXz+rNG459mY9YKh5UvWIdIYAuxPfDLjn2H2g1PqtJNu+T4Q1UClMtInvHebUcE2JBZQwkFIBlq1QIoDUwny5wgU/XWWQ0p3XPfVGigi7aRx1MO4gw+o6fVScjVuPBzn3EF+d9CzxtMq/FC7ftOvnlVrD5UGILC9eum2Unlst86f3Gi/RVkPcK9xmDiTJwNhZzc1Lls9L+ENL93BDU7gDVySK9ceBNH8LJZFILzbgofLA5XjJnDtb6ByhgVDKcwbpKgg9KJ+XwOgJbiRPDfmNmMoWNJKdjvwFeRQRRnJXrLbhaZ+cF1kL3wHWr+37R1ovc32DrTet+9qe3ugxc/srHNWKl4zfyBjEk4dhBeMUpg+OAhM+VQETXjyeZhPyH+5ZKtLBBhhExQUvHbLLxhlMY6qBurGzPhEgayHRjVUSRVgLd+KZywqCk99eA1OM1itgBJAeWO7mj2sZPbBR8kae51mhOt5+NLoKiJ8PnQCd1zYA55KwUT+ZUxmS82lwIVNR+3amRmBsQ5vJuEDLSSdS6+DLUTDxHEWBIiFcewLjgbeErlNXzLJJTgyR8kAARqpJcxs1LZquWNUOg4F3MKwh72fBePTM6iiTEssg3fOFUqop5TFah9oE3BxhiOtTZzgADxea4ffyjicpUc/WpSi1vUex1SU1RvqFMsi8S5ir2YiEy+g4+dQp1+/h/3nFHx96A/M6u7jYQBC8tdG6RLcSiSWxOX8a8bzqHWLnASYMMk9qpK/KDqnC0Crkj8CIFoyUUsKcAizngjiB6QBSHyGn8PYV+2GK/IxDaxx129joiwMBGaawQwlSr8Eh5I5uH8ItjAZhks8abZ9hHCofFMrXDIvOfK7ZI6Q65JY8un+IgM+ZutZSOmRsw+hKUbdFGV4ytDPBRXHD/MxtDrTISD1Ikr3NpsPSnoTTt5SMGTHNyWTmOtRc12LwrOAnIniZclKbxbNg0b+vFx+KBQvKqWTZvXCrV4AuC06u6XsDulcnZft/bK9ltM2rOQ2DC5b/aymPtnmejZ3LjvqnVq/V2qKpVXKdwBWweWFduPYIGdzsVTUmOArG68BYYyaZJRYzQ/+dt0oettulMno2ITakvgkM5QIMh60gP60IcgeWK6XmHuECQofjswL484JVod5pqZ23GM1W7k1bLt20q3f1DK7OesIMDMejfUeoNM27pFeqO3Pt74YVBU1xJpFVL62lE2VigwZ0wL0tZNY+gj/QjeAPglW0Lc5V9BJrYkZhmW+B50YnH/O3Eft6SLCdc6mQ3LO+mPTu282b5ooqIU6Zpw5XKX+xriFUwZ4WkYYJvQPqduUMvuoP04LSdgfEp/5xFBvUNvCvNDE14fMbdrKtavy5EnrD7Odxq3rzgiQREtybRVLEXDvZQolftCwdggb31aX5O+gDRkgNX1h4gei2Yzzx7pu2zHtFAAAIABJREFUnCd8PIiHi320Psh5g45P1ThQhkNEYpidAU8oNwpXXStfYypHV2p10zANjiiEjhmYXgxGdMf921IHX3v3ffsNt3eg9TbbO9B6376r7e2B1nRqdTrxZGLDV2wklOUHpoS6CD2h+d0w0OLXTJXu1lF+hD/ZFkLDAfWF8DDC/jG/QPkaUtZCFydgjiKLhMkwRDYLfBjwFReoALgCoAV/4fFfyBDToP4VaTBU5Ays5s96XoK56XjxmFU7A0mZ+yZF0oQj+7NAK4wQ+AXnyHGVgr8HPCF9u2jtgTuSpxQ7JjBkDkOmMczI60y2QbbJHwCkgRq7z+q4eKmYuOa/InGFsw+gCHwyZM8jxWROxwpy21a00BeFiyxOVRAqQgNCo1UKJ7USNiD4VdAmnJIEjQ8HF573f6ohgKRACpwVuDLjAS0/D/ycHwzOeFFmZq8G1G2+qk/gDWN1Vh7vvo0cGGvISsfgE6vj1uDmwsco/Qn9xTpxADRK53DJTDvOR0Px4sJlPnO8AH4AJABoBzBjER83I0MBtBDLKRtwKDwr8sX5gOijw98mluMzZwziq9p9gySDeQuTucO3eCU+lzt1rENof4y/FS4B+1EqLOA9kg8OagWJuBJvJWvEwRepfA4XR6CHN6r3uAgSYhoUKIsdaMz+ymJwrFq6giM45h7sAbdeVKCJTrgYvxVJsKkV6kLI3o6VYzkOiZwhLYqDIsII4GFIGscFZz1j7MrxUym+YckfneQX6/5zMbOmGdGoVo/qNcOOlyunbuuu3TcnQQBwTG4uK0x0/HxRnlhi/AJmm3plBpYYETHcgr8LAMmdpzld2IM7XwFaCweZmSjyDIVY4S7UvWirftGqpJzqcVzP645Zq116pRsOuSDSc33tPqSpaMdawdTK4Vmkr8QE0ROmmqCg5WwUwyQj0NTiDYp9ytKyDmr0wbxXxAAUdCSMoZWu+acJE+IEiE1Xv2nUoDOcFuw9R0fhOOgVMAQEW/osdZASVv0AF2Y8HpUpc5X1x/2VJu4eqdWssWOqmzln30ys36uGWkwPWur0qdQfJtvMvf7KLSDWloi4uZzpjet6bnQBHnMEG7MfKTEBRcNIuoBn9UEbsRkS2eMdifKhmoid0oO+MhkbLD5GxBgItFidAqFdi6uIE/2ePJ4YmF860mBAwS9y+JGkn9/JMH532zvQepvtHWi9b9/V9vZAq9dLquo2kvCSOyhiWRRG8DGVAFoCsTDQ4qVlfnjzkzJ4HaT8zRsn5yB/LjzCOcJQuapSykqDhV8bM05CMEGGIYAWp6+gHA3hBEBZTLzGAS4sr1eRLw58YtgDRxt20hyIY/pEOskZ0KoHRTvlGSP52q9I7TNjy0zAhZK1xMDB68FweszmzNlTTBOHbm7+CAyVZ8m4Pp7yHg/Z+MPCqKLjmK+Xvo6ePfhSALeIDuuKZXPAKWdmZ790Kr1KTYHJe0yoCFAEjswMFkwfgofNH+EJ587hVjJbHSvYihzI/zzjSB2KtGKB1jYni3p0vyil6oEX15lYks+ZCfcEwOZLQEJ5Y8dCnIyXzEfGAGByHb7LwllMaM6JbUFR3wU71phARQJEz4NagGOL1m7ePsygWvHqAtAC4AH9DZkAKz4BGgdmEQcSAVqTBgVcTrhWSiAf3lr1CFVFYodXpQ2OssIpsfISXfs+8ygaAXh2sHpqBXbCz/XacQYnmEHnJXmcAghZ+DkfYiFv4TkDLVqt2Ifjy3FMsESG98QSdJuF6OvzWwZ/uTwMCUWYLME5bBbhjlyAZ593zsq5y3IWFboz1rIpHTjJr7nU50xiXUluKfqJ6diy4alW1iokS80HbxAZTaTpWJsS5QM7wZSZjHFyyumK8sjlSYZfAJislf20MVGlw767wF1/K9BqBPTlbiDx9/xb/i8GExqvBM1wF4aJzkmta0+zzpPpiVO677pxHwAQNhAp0wwGWnh1hLLgKlj8igY73B3iQUVCF4ORVWxG+RjWkMC34p9zEi2LpFbhEuCH4Nwq5VvoeDCN82QuRKKgrQSW09NranLFNnah88P5YPUjwVTOJ2SxBFIj3Bc0MyxszatLRjh3Or2G7CnKhm3taPJOVG469bunkfY0qnb7l+1aVLT5c+DK63Ti/s5KagllefNZgjjQqPVg1FSKWHUmHhm9VqTrYZ4w3x3e2ag/Ei8usmIgZyNxY/T7KV8WMpCCJDkT4+nJHk/tQRdjwjA0LAWzN3lWhxngHWj93rZ3oPU227cEtP7vH5P/y/+x98M/f31usP9f/nv85w7wvn3/29sDLcPYy9nH8FTjdIshsV0xggpFrnzCQJEHyMZkGLyTXyAlXc13d9gBEpXKaLRsXAsK5f3ScOLC4kVffKyGaN8x6FTxw1lopUviQ0Ovmovv2V1ACgSWhVU3SQHpi5ZaBa9l2EkyQz0v5fJTnFN9GGjVKL4BLnvB3KVMP3TTqcj7ZS8znIknvF7weKzUmp3eyqo7OW0XnVfw6Yksmy/W5/DglC0qhwijLN7DtfLs7YXL0PE1nCRDKfzkKYuN1srX4GiKjwnzj0aOFAM8ITKGL+xD9uRgT8U5rOWOShmUnNLSW7XizaSvjHtyNX+BRHOxJSv2+bV2+K1MD1IZqbqDlJ2yp0hxVrok4ocjoQ2NFXRp1KiFF1lti+OWviy1tsXkHMwKOFvpT36BCykQQrON7WL20MdmpGJEfBjXokyF2aKhpzHWmg9qHUCDQ+9CEP4S0GK6S8zOIqCFr7EYhnIaS0iNzSlPAvaEsRZlPcUYaMmpNUb+CLyx1JBgM5FemKw2Rr41RybhNcDjUTeFlKFDjUpKJABaMHKfl2Yh0CKuRSqdOuWgBDSsmdpgnVz4CWjb1MOP0JhK7HNYriBs7FuDnw2tikiVxy9ccna/Bv0td17Ks1LTcRFOO7WclZbVhz9r919K6kG5eKJayr1SubR1rVYoe/pwKE2n2nSaG02Lk4Ex7QbhnWCoMg6hPbP1F37hh8cDz7sRKNiyU76AowT9NwdG5iAWYyei3mkEslE/AbT8oEoIZQmghVNW9a7W2MccPKqqiqkp1Wq1O9ejfprpOkXKa/iLzUAnUESQeFUFyV0I3hsBY2c4kBWON2YlXK2AeQ8af/qkY+XtUMV6pCcLNRKIYwPXlUrXfPySuZdTv8KR4SuAJWDc8WSOsCSohoVZwta+6hTh90PlMegS2O2pco8SaKNLMG3CHg3OAWCYvg0DTVPWFeMxrVfKnfunqTnoWZ531KokkJPmGWp1gwihWFzjW+yz1HJG5YvYrHJbQcHrMzhhHxyWmdmIUhxpDHJWIQqpI9GFTASDGMLCMGknjlS6QbIDZatqTPveHWgA1QDowuyhYRQxkIxLr74Drd/b9g603mb7ZoDW//VvsRchVtj+9CH10wd537777e2BVjF3Bk4AODSAssYDiX0CUVXF8R8BtPzS4WBRtklCwICviD8jwUALvYcgFUeghUZAGczAQ0AONubCEiQH4snKa6t8HFruxcJ6DmeBCR0hBhKwxybqLXjqg4fadaPDHtVlCTZwymwUWBHPvwrYBim8wUswEr4rM8csN29+JVUslJKXWoEHsKNsF82DqnPCpHyoBFq5ant39YDbOgyEMKqQO2ar584a+fNm4cIrXXmlG+b54ObiuF8FUFkBnQnOrqwR+zZAEWr/CENZTDOjYh6uskDAEEqz5NZm4zgbL1QD0EK1Me0rUiwah51mDFBWs3xjy9gUWHX2OuD8rcyvP0mvVZHL4QFOzzZ2AdXksNpqk1xM/6bw50WzmwGrIRvhhHWTSrNmhtVEK3laj8frpSgWUjKYyIeONWn1O2Zd43gULw2A68bIRAAtDHjmMYjKuZTMsUYng3wYAPwwB4/LYEgTFhsfM5p8tw++DohuAWUJCMQpUs3mQ9450ZWtrvcIrjB07Iy6ZRN0pJjGUrgR4AVgIfCA4ZyZ7xs52bwEaqD1pGbtBdUsJmBAoAXuO+ksEbUgHG1FiXy2UmvgpjvyhhT5CJejxr+85tCbyVVAWdCklYDGnTtVMX9YAPyfu8CKsvxBwVyxkx+t6If8wya0dra+Fy8lruTWg1rJlNNuy5hOpfHUGJPO2LSrjl0YpOlaRxdMOeF8vHaIpNQLJSFjIweeehhcuSG+77BrvgCxFoCWmKB8vlOOaz3z7wUwEBYGTq3yfa2BsnLl9FVO2lCcTSNXa7ajmBBLQOv5VYgVqEaIUd1ngXcOmRKDQ6nGfMZyeERAh5Qin7LGHnSAmegW9Q3AD4yyGgHfJty7grIFYAluvZ7egOmCaGNTrvvonxKdDMy01E+wTixMckNz4IoZozB+dCknbcJAgC4Kn1fTq3l7X0osxfW8lY23uvJk6vS7j27tqlVLthvXPwG0ZmA1BKdfBMb4RT9h+JRj+8xQz3Mji+MByiL1MHymIE8jKTpymR/fCMZyBC8Ja1EF1+TJ7PXleiMCTQQQly/WTq7ywgo0wjvQ+r1t70DrbbZvBmi9Fsuaj2vthr7x5z/8MNv+8OdXj/y+fU/b2wMtjkRxomB45TWU3/IoONnFcrK/HFu941phrkIW+fTCy6+G+Kx4zyxNjtVjiY2gHWIjxIdroFkcCtFgDh54HpzKwuAKHVxKzOPQjaNvW+SRgIcKj2TmufYpOubKz5Iih8erY7lO2T6wpQ3hwViv12jZSZSO0ePkZJN/zydTzhzVsqeclAX/omYr7Mwfh9P/RM4evEv4YYWzDcHNRaVXaYPpxTjVDTVwqQyJsysxwkPpZFQGc0aZaZhsMwvIBDQh7CmGkVVZiDujnXAxG54ekuDvgRuX1bYa1XvwNuBumvKWKpy5+H96RIuL+MGnARew347CGQLQyuhfhWMXptR/LZ+NkMBq0KSh/SmE3CiHRRVZmCmnb0NTO6l1ndKcAH64NZ9hheMhjLUAx/4QCmpx02ENGGC/AGjR6ZFmcXoVKfUKWAzjkm4ygDcaIHhkzNCjIrqfAFoeVezI8la/EytkDlmkiAJNuI7OSWLcLUXamJxchuGDOkvTzKCvtVtJH1DV75+jLACuyK6OpH/7OYrLiWOCE4nsgoEfD7iX0zgX/HjR+I6y7fMr4HjEEBkP5ELppACdP3+FcUhz3ZI+QOPnlL1c9VbOxh/U6oPp6m6y9RSfTgvTcQNLZcY6jMSOi1gXJxwvVvNmofIFxCXAicAnYaA1yygLIlphexEpLTjuAmX9YqB1C4ZYmgwGKRtGnkvxSn6vkL605VUnu1d2z72WI+acGaIIRdKeG2MGLMLMYnkeIXzqb8FNEamDfkyYpBFgcoOGHY1QfR6A1mioEl98DH6oxhVW9gEtYWw4KKuwrCdgFJzA5A/3otdN1wLyIdRCKF7kzF2u2ROkqcFY49d4PjAWsmlWBl+Fs1VSa1nzUE6sX8m1YvlkNMiOpna/d9muJrGC9xnQCrXnHMoSQHThlrkzltFrEbzyayxDq3jwgrlwOQUDE2sJaFHV8ezpBreDEjGSmMqBuYUKPC9gfyl7ZkkYu4axwBxCojru1wKt/wxfDo75T3+6+blPfe/bC0Drwx9/+OGPH4L/Ev/1vwQNH+zED+D2X/5r4qXvzr/16/Z8d9s3A7R+FmWxhb4RGkg3f/qn32p4vm+/7+3tgRY8zwBfeTUsZ5qFemp3YaDFOxccHXxWUbIfgyt+HIK7WcnPAinhsFUFFYePitlDFOvMHbEBcnBrV5SmGChc1XxpF4ETKBnplKtKUDiI5InRu6UEG8Yw4BYY0rpFsqfw4WEHc6i4kp5rfuAnuFwBAJgIyjWrlyVavHxx/f4ln34VoZG0jrUKFCqBS0B+8CBPj1WPURqIyl30gM+dDfwhBbzkKJI0oBFVuiijQibDOAUNiPqCL7BaPIUm4lQ6wISI4swdjsBgrUWoecOYFhy+BUPR3tJlKXvAOBDjgbRYDlbNHvEtBo9cIxCSkX1ajtfa4bcylt+hPLQzcLhrpIWFJ5AIR1FmN+XFG+RjngBozSAZlumvwGXWiCcNybKTq3rkixFdspRNYlLxAzLYYuSUc4CrWrriB6fAWjXkQ8d+YjwDWnDjoEkxckVZstBve60IVsgU8WYhC3ZiCSAT3PofnqUOYv+kbu9kEaiAv8iCSNDDuQuJq2bkyd6eLa2XSuedThxJ8CeZhVMN/wq8hr7E4UEmQaHYCDYaHDATBACNQGAtJ21oj58WWAf5BODD8Lt5G0buCZKIMHt7jsHASaV0Us6dV6yzkraTlZYNeU3XTw0rfmFY90YxU9J6gxjGWMbVydgaPCW9wUW3GekX0u2iUmvGq+3bpnveqZ+IFZxwIpmIn4ddcP6YyEnmFz5qKi8CJAGrBPTyKJ9w5ruHgFYYa70GDJ5DLLZq5Q6XfpxLx/6kJ06L5ma7eeR2jHY75nmkWcw5h8E5v/a7IuWY5z0GSILFNNzJ+Q4WMsddN86Kc4OxGTDmxVu1WxZMY74ckhgOZCdSK4CZoRGQFmKgtLx4vea3MJwJ1tehnsEy0134qutz4xFnQjuByl3Yf6CbZQ4c40CXdix571ypeY2L6cDuTtRu+6FVlmvN81ZjsT3FfWktlq4FCeTPW/4Z0BLpEny/MJGhk4Qnml95hZrFSr/N9cZRwrr+w6vtxii7gSNaKEUNB4e2ohAiXqMNF0hGAxArtf4OoBX4coi5fhNf7h1o4TYPtAhV/fGPfwwBrQ/hf+Z2wIsFZPT8rV+35zvcvgeg9c//Gv8ZoPU+qP6n2d4eaHkNpMpt1SNgbihzI2ysMyP8CYyxUBWKKGYQngE8bk31Ky94s0PGojr++rdP7XDEGAmsWQaX645J5MUqZoNUOMHv56gXh7MYzFRQI+uQQZfANqiCpW6pSZLOTK+7levxgFRQOin422z4+SEAvSZDFYCWWNQEDAPfZTY5rjp4LWwS+DfL4AcDCoKfxmqf4inSrOURPQoyBiS/jn5GMa7U0oK3OgMM8hYYfN5SN8AMeUVLf1aSH+3kmhVHD16L4SIxui8+ueI5N52WWsXyM2JofO4gzuJapWthdeKvq4AfnDvPG9tZbSujbXKRG5yDo+8iEqMIDDQ4E07gtagbOWvnJ5riNzFGLBhsyZ34fal8oYVYHIVX9zxgNW++5zeHwQi4EpcjZd9hkiE2bya2wkQgGH6hPsYRLcz9Y9XsgK8vLHIFd5zyS5eN6Jcw0AI4BC3JQIsVaYddlDqtli4wdEnMHI68AWAvjIL4NYqldtD/k+Qt+AqqlmUO4Vc4hS+MdQXKyqlbzfzJ01SfPBnTafbpKRs+Tz5V8RMGe+SRzxrlZxKdBnZ1blXumf6LyOdMglQBYAQJ/kwCeIivtK8lc7eS2S8Hqyc1IZaVPa06gLL2S8ZBLrFjP5IMl3EoZxIRI6NnbK+TnU5L00l5OrGepmp7JBe8RLeShNFX9c5qzVO3ctkq3jVLdwsME/NVTDccRAobTkqh1MFwTPK1iNZCHppXmysBFfl7AvCI1LXwr+BX5vHVDGjVbivOQSW3ZjlfpeRqMXXSg6HavffV3kmNOgy06uVzsstwcjVPpxzXgjmzXjxrVS4bhVPAWmJ2EpMJ95BhJz19QtTdG5r9kdVqJ+sVHE0kDL3FQtvQf1hXnYUioIPBfYTJECAZKm41o61Azx32Y3UW970kSU2kl9mYU4dsFcyB/h/5YKFO8S5M+7XiTTKyVrDOrqzyyMNAmTuIefWkV1LK7gHSwwSNOYNYXDhHqmWMXfnO8i1+XqDl3wJaPOJyU/GU4RowrFocaqI0t+slUVCuFmlU7wUbE5iLmnWYyiF4nuDggLJQSjG1FBCQrMJ0YUSxMo2Hz28AtH4zX+63Os63vb2UOvhhHmjNg5/QmwDL5t57/tav2/M9bt880Pq309w//+usfCv0jflVkGARZBaE9vdgtOsnd9Bx/uzvhF3i/fDQnz/E3FfeR/Nbbv8AoFW/RT7c+kMlf1Gr3qPoKpKkRdnL8XmoQsXiYUck7OIzNMLypDIqF7Gj4IdZiH6d2dgZMiHuIo8Nfn3QiQURs1nGYDmPn+fSGgZmmONHFVmEr47gEYtBBlKSxSojacVOobwP+CWjXoLZrrmcuuM+9FtYRYY7+6hZjOQE4OjkL8POSth8Gmta90UfJYHaQQAACs5ByTmu2MfVzHEVtW6Psrlt3VlTIltmaotjWeDTZ1KbBX2nbO1Z8rWuPiqaGlWzl1L1ONU6TA+OlOm20dzWmvtS6zTdvJPLSd1U7ZjpXOW0fUfZduRNDCCkljPJz1bigxX/keMb7CTltI2StV3O7ICBj1vLntdzV7X8Tb1wWyveVgs3YF7h1s3fNHPX9Rz4aufgvlvatppeTyn/oWmbhnSgx3fMxCYcwSufejUUUUVqaYr85PSvlrpmqMu6BoDwR1P6YMmfMxIVJkVXrOi6Hd8ErCLMii7PDCk0lvwaNgCcyRU1uaYkN4z4lp4AJIwUZyjBFP1sxT7nyI/PKlsFLLdDagroNtArdGVrpoVFUIFxF8LggEExfOMEsT6bALfolcbXALsihUPsE/NQMys616oJp7YaKGUjPUYVy97KuXOeEcMABgv9E36KHf20H24C7ErAG9fXwdtGzrcKduACDIcCjilwfMdjazrNPz3ZfNjxSCcFVRVccAd6VBGZ3JFdUN0hdgHfmTYobQkV1cDNlVaUxDKMR2ROmzjTaXE6zf0wj7LCca3nvfq5Cb01ZrkwAnDFPQ2uC4ZbKXfEA5bG7Ek1d1XP3jbzt9Df4OryhcNsGWG5kVpSov9hpj5a6nk6lY8ZdbWNUJAIte3J2Bj2JOa4d6nGxreX0vwWdjbnuS7CnneYT6IRkosQ+bRNkQTIpO3hWqBwNdcrKXz8oyJcP4NnIcIM8RqXh+A+ZpESs2DuQEeF2QnOnEjDfZUCzFZlmlAAVxT/fI6yCOr76skI9khZuE4qFHmC+nCznNQ6F1llJEy77XmxYSc57qUH3SRMbrjsVcDKT0fdhFvJUUqHFI0ZNSUfP+btfZgY/W91YvC61biBv83yBYxHg3JWOewpUhZRHELeYI0B3qNFVzT5E0CRamE/Ie+2crdG9H9E8xnNehyMS6MnB0XqKUoMwwqAULj9heFdCwKSXijSuACMw30DOesbd9AhSUrxuEHACR5btI4msWQi1+JyuibMgbXCJS4NBBnstdIZQFyvjJpvMJMjlUtAPaIllnmmwutNr2SSNHugQNlvAbTC+GjmqoX9u5cg2Y1wxv4U7HzRSaOdf/L9uZnntugTLvz/zIf8drafA1qzzEGGQHNYaD7a9fytX7dn+j1u3x7Q+t/+n4fXUNYzoCW25/0/GIQhDDa3n14Gn/hhNjbF8HshhP3nPzz/HI7Bd6j1dtvbAy14znEJFvLhkloo03xx8gYAFXzChbyKmTdQnTkKIqJVE8JEQYUVPtsIaJVIXDgATsR+TkTYAPOCjCCfZBneAveukEHxojwlCjJpHnNgFEk8ShScgEODiVUppPOGz8OvE6WHzEmDnq9lyXmDac4bxBQ188CWv76Isgxex01x8QNmAILbVKZkxYKGjBfwkC4VjrP2HoKixFY2spVRAQv9RXv4K0AjJ7Oj5u5vzOxeur2n1vbUxp7a3FUae1J9L109SFeOpfKZ4p4oHtiR0gIDxLWbam0l3V1lcKi2LrTCnSbHtVtZPtbSO0ZyE9ACAgaijzekdTAltSJh3s4H+EU79cVJL2Wl5az0JSt/AtPNL6axbGpLlrpiK2voLiRWMvFlO/4pn1gGcxIfHemjrW+Z+pkq391o2q2q3in6g2xGFOdRy0X1UsQoxfRWTHfjZi2RKSVsJ2FpSVtO56RH2wJ7yJhs95ZxZ+pgUkZLG6m0epeSTqTkJgZS4h8ziQ+28v+a8f9mRT84sc18aj+X3oNLUCWspkOSRueUpELB1bsDP6+SPxLAUnj/JolHMeJltpJwtPB1W7GlDXQWE5+5rD9v7GAWZcip5Y7aIKe2GSRuAdAC548n3zCA4Z8O+oyPA8EDoxAZrh0gCYob4YEAgwi64vTJROmeiUFYK4v5fmOD6CviYNXSlaHuILM8EhtiaZaVWhNXrUa/sH+sxj7CyZdyJ9OJ8TQxkUNi6sBxfngFaHGo6idbhn4iQLDhgUBNusIE7syKGeSwIdcLYMha5SyXP4AhgIDBucyl9/PRTT35V81ZipvRm0TNKOWGU+NpVIXzHI60fk9mJTFOBvOIMsRHF+WbsC0GLp5hsDA6ghecA+aGkgn9qHiwBuQGolj8QnzGrc8cd5GK9guBFs+HXEIZng9xDixfwz1C5XRjG7pK1tgBSICRE2ZXr/mQg0EgAy0BscLzqgjsYAFbM0ilzp0WLayb0mJLLIkOMxjADPhAIyB35eNwuiB0dTgHvrNca8SqADBP5u1DGGtIyhoIT/kVocSBsSCgp89HOK3ULG6MwtnSFzOxmc9sa9ZhTjnISCtXmm7nYqNJATo8zMDwQ6K5nkMs3+Zv8S8BWpxnCxMI/EU42nzsIpmTz5fLpE2cuYDkn4XLarhUmCp7CyRqLwyzaim7WyPRZ2g6JfIJxh0Oh9SKjnLMv5rePeTLzXyukAc287JeBFqzTxIkeuakzd6nnbOXoaX2sE+44DQu+pDf0vZzQCu8EwHRO9D6ddu3B7T+93+N/7fT7Iso69WIVhjtzMYs7QmNvOCToQ3HzytrJPPDb+6Ycx/7pofht7e9PdCCZyFn2bnNaJ9ERYhYmTIGycnghWERuRLOgXBSawG1IH+S/Y96mKOc8BUrIBFqwlQxjiH4D1F/TdonN6fgGPJeZNQtDmqxqowIcLFeFi+9C1dbi32BB+qgi2JQuITcTrW8eJuUZDBHqycByoIHMBwfE12SuB78qjOa/MKrtmocaeUqzmGjgMUStdxBtYAnAD6xkVzHCE9kKRtZ0h4/a+kVzT6Sc+kbo7CXqO7hyAQ0AAAgAElEQVSmG4dG80ApHimFC6P4aBeVYjFbz1e9vNvKTVvqU1sed1O9XtLrKJVGJlsuG7nGidk40b0juXeU7p2k22dy+dpw7mzT0U8d4zirH+eM44IBDs2Ond6CS0hJf5XSP0rpj3JyCaCXCo4C5RaqsTUwJbqsRtC0KLKEISlz9KsVXdUTPxrKB93ckoxIRKpdxqa7MoK9A6l1JLVPpQ789FHSO0y4xyn3INUEO5TbR0rnQG7Dx/aUNuwHO0l7wnjPpuJty/U9qXaULl2kC/dyKa5UU2pd1y51eY8cvr+a0X83Y/8BbmJWP8oDWM3sZrMnVegDSHp2AyirZG3PKYAFTp7JhJCUucRCri8qPoXvKfiIGO2kNDxDXrON7XL+FBfva7dc9sYlRqy6i2G9il9SjyGv0lW5cMHTYjhSpAf8b5ypqJPOL5Zp5TFCC0DLI1kk+NvvJJ5G2hRZts3RWAfIgRiJUBZqQ9EqQCl/bpsH8IswKAj5r3J2n3/JMTx/8Iw51wvOfDql6NBAhSPjakIz8sOz1EGfjfoXAK2FYKBBVISASFmMmAtgqoImFJBk9qpSPCxXDstV3F92tvOp1dzdZib+pZA7TJnGjVoxO8UO4MlxfjpxaBhiWlqziWWfSF8RQFl/Jgkg1mvISrjXzzGYOx/RahKXt1/HFSzZCKAFfxHGh8FYcKjfBGjxxIW1edhQJzBBUREU6lO1g9UrPEm6fP/zlVlGwOLvoqDcXdt9oECTn0oNvRSFCrSvOX27gsJlZ7xkAAdEDJY9zmUOchk/AklUFmucAoeBKWZjZ6rJ1GqbFK45v451yfBkiESHkwZFYJOGGJdBzmZaPUg6tWKfFaT737e0zTxMdYnlvH1+JTuVWvLpKQu9lPMUXLqc53hYWDhKKcybTzIMdwDE5LUbzPRTt+DaAWoirQUVZQXC9DPepjpGGs9FwTCnYUMbWkRRawZptGHtBDMUMIfWyOg70D4w3P4OoCW8tcCZmi+8D7yslzw0+OScO/bTkOylry/4hC85jd/oavovBlo+0noHWr9u+/aAFmMts9J9jrJeBVpiUM4G59zg46E0/4EXj/PaOFw45ks//b69yfb2QGs4UCZjfdCXW158jMxLWD7B7H/8FA+HreoBr52IcQlAtbA6GwZaNUIplApIZh/CY49RlhuQTfETsc6SxAS0hAAUAy3WPmqU8DHJKEhPfKb8uiWR6YSLmlgIrrU7qVY72QXc2IerM0ZDFeVTCGXlkd46SCf7OU8UvKWs9pWY0LFyqVA8yllfs+nPdvQvVvQDQJq0spvQj9Ka9Cg7F2n3MNU/TLeutIKSt0sNZzIsIPVW1x60jWFXnfTVSVcedZKTvj3u66N+ctiPDvuxfjvd88xuM9ttP9TrKSdnpfTardo5kfuAar6q7nGyfpYqX8v5qGbImZTlRHLZq0L23NEObfXAlvcyqa9mArOJMvFl8Hpz8aVsYtVOrunpLVnaSSmHafNSdm4kOxPTMw9K8UFp3mjNE61yoOV3jexxqnCtlGNOTSlWrGrZqefzzVzBy2Y91aqpaklL5524XbjTKpdS9TxZZ5R1KrXO5Pa50hF2khqcpHpw2sdq91htHyjNPam+LdWOI72rdDVmSlLmRFGX1MRfzPjnbHxDi3+w1DWMjTTviC3gFktWiMQ/T4yIXGGlcxIdBvRWWUoLy/pTs/qlnwht2coG+I5Za7dcPKHaQlxWh16EK/fqliGtmzJ+gLtZtXhK7CMUmyWMUcgeP8daP/gho1Xuh3Ay1Dnxi+Ctkhfr5y+hBh0VCqI06kjt92TokB763A+83F4m/w++C72LdLpmPAfgExPLJa4gVBxMux10Yrhg35WQKdSLteuYPfX89MJu4k+biE7opFaMRN7SGrQYDNKCc4RUNODfoyFvOwoJlE4rucdaLlIvHZbsTSO5CTDelP4sFQ6SctawOo1ufjRVCQ1a7Way1Yoifm4y/rkT08UMYMwjq+dw6zXz3e6gplRMI/7rVyJacy5+gLJeA1qNQIRaJLMJj78ZShd8DrRgroM2ZPgNjUapg7IXAC3+MP5u9YWURX9eDWrS+OQZ+SOu0L8WnING5aLj3vXb0V4rAl8hVkmcIR1zBz6QtXaKzj4jPYv01sBYR0GOfjakTehsPaKIgI7kufGWl4Bza6Be8H2VGFxQnDe95s+xFN58DWhlYh+V6HLBvLK07UpxV0p8sXOJB7XS6cjTJwuGQDO4HHig1OtzNO5hrLUApV4DXXNIu3qNyuzqFgAngKMMtHz159lP3HISJgCtqqC9zWKsL4NkicsLQIuvDpsrifkRsBNV1Kt38Pgguvzc3wu0wn7bmwKtFzy4mdP40r/fyvY3AS3c+16j9au2bxJogf2v/+fLbO+hb7wU0RL7nmX0BYMRg1PzixM/B7ReOGboIO846223twda0ycTDJ67HaSLwBImt+4v4nLQKQyfxOKrn4oTlLhwHqDAV2GgRX6kX3CVtUjMt3jOKEusQLPTWQ+yDYkC/ohTBHP6NlvB3AUXHIwzW9TYR3TWpVV4KCqRT4665VVvkG5rrPf6cruF0iiAuNAIRoJvCs4Ns2mhi5nAp+lrDqjuyxCvwo8KXmx4qOuJLWSqiP+Hnvogy1sx5fZKzRyr1RN1cK707tRm2ioUyplOzx6Ps5NRfjqWnwYypSyiTsv0CR7VheE423xSGxOlOZbcUaozjvcm0cH4cTi+f+rpo26q13lsdSL1VrJYNXQ7n1Yqu5n2julta02KFzX3081DAHVp91TqnUqdM8m9kKqA7m4N+yGjPzqKaalmxlKtbFwvXUu1kxQjwMmu1thWajty/VDGOBXYudq6d/ruoNoeVfqjfK+net5Ds37p1k9bzdNOA7meoTN0vWS/b/SHdm+U7Q1zrG2NjF49zNIE82Vqeogbu72029HKbsaqOEo+n8gULjX3WHYpLNa6UkuPSkKSjrQ0rrLXs0ej1sMALrlxwxqj6EuV/ShogVoePT95A0CXBS/ULSZLJHniNRECehFrWak1uHcA3lrN+0EXazbqlRuADXBb4ZhYjIG1ZCtwHGTq175ykirTnIA726Q6Q3DXfgjJaoXZLPxfIaCFpOfQsWs38CvjvjrqKYOO1O34jCxsLAje8eLsXMIYoZrG80Ckyydl8TthEtO9oG+Dy+5WMMm240Ub1fsmim4/whDDJYOUj83E+YgleeEQP+/eISTm82EiU4i0Tpmcu8ilmT0DK+bOSoS1/GWU0mW9/NiqXDbtfYDxxiPKgsv6XsK4eLBLAMVbfUxonI5yfU9yWw/1ttC/uoP29ygyw8soM2gxD59ei2493+nDnoC2hx3rWRwjQD7NIILUpEj7nIsfPvg8vgrjwAWg5QYsheEPi9cYBc2fUk4aLgrACwBaMEyeJma/J+F5sgZU+YYiSD4CDJs/u5KuQy1YuuIgP3QwmD8BM3BWIScWwrswoyIXq43hLNv4CubAXwVnOaqw8iEExrIAZeUvcJyOUTMK/sL0SAFShWghorwoBkPGluYKBY1AwotTB8W/TuKjmfhayt3Y+n7eXJPljZSekjLl8UibTgy/LI1AI8zwAmjNAo/zaZzPAdWL+/13q9c5c18ALdQDaCXmkFhlpk5WqVyyFDhrJ5CYx4y0XQwTHjWwU4l+gKYDSNbzYhiRnmafptnBOPP3A615UBROHZzlBvo7Z17Y7JPzqYO/DGi94BP62xyCe/bvN7H9UqCFtVoEgvDFc9rAV976dXu+x+2bAVp/n46W6P9BGPif/vCHGbDiLRySDu/7OaD1/Jj0Fvwzf9z37S22twda8FCk1U2UnCIBRypYp0AWIyIkBw+SBmdBqlC6oHjdDJIJxX72q4T+VSl30iChoU5zUZYUnrv1kJwxkr9zHInCGkhgYB80i2fgBBCFGqa1ANDCpccYcmeDX4i+/tiaIGhUwa2ZjPWniYEQq4suDhwcPBVmcufvMjHxi24ou6pZZYtjWeCF68TrYEb+qiTWE6mrW1k5TeUO49XjhHeZ7sfVolPLtp600TQ9mSq4/AmYapTpT43eWGuDj9VOwGk8DfXJAENb074KmOqpm3nqZCddZ9w1AF/1u5G257Raarsb7Q/uR5OH0TgBznqnqdQ6RtG1zEom6WRv9cq57B2lewCcjtXykVI5khtHUvNI8o7lzonSPVV7O7q7a3gHRusAXij1PbmyL1UO5Opusg6fvNY7cbunOJ5ZzJU9tfuU7o/V/lju9eJe84aoFFEiudOMDZvJfj3eqUd7XgLLOVCTOtptRTqD1Is26qijrjzsJPudGMDFTuuu7d223Juim9CKxo1eOUj1t5Pj/VQbYOFDxnTsh0op5lYfsU69eNKsYkygVPRr/5iVHhypcvakaB7kdSSmB0PKRPirgTe5ycUV4ehNGFowVQCcOQrE9VOYqpc7Af9MOItmqOwEX0trXJKHYIM0eQHsYTwhe8KT4QI/u7+0n16FswIMD+0GPiX4rMOujECrr/R7Mkex+hiJSrNoD5bE1ISGAZb0cHKjTgKpgtqeIlqrSBwircMlZzMHxPfwgHUv7i18kejm0V9EQ7i4KvzF1yCWMU9YxzgTMB6d/z4zeQpiD8yzokGN4xpQFgrZXRfM5az8/2ViH434hqLuJc1EzPTMnNubmk9T62lUfhqacHWV4nWvexUALaq+C9hxePnmRaD10/Y8yhFOF/RCzODNoHw0DLQogS1EEB8++C8AWrNwVuW2LpplHmhVioiIoCU5NgjgB8YRyZ1lYZrtthIepZUG5IoPL6IsMASl1etqMKk2AwbCnHUEd0Rw9PFSVzV/lg0QcsE5yGd2sxrSyTBGYuIW6EVwl+EMKZc1T4DBxvs1wQLCyVAlxYs7Ji6CGS9DYmu6T0o56zmwX7DUIO6KfXSUXdM5cqxjO7GUsU7uZdkpO9MnE47JF8t3Cmb4hZs1h7VC9/SnQ1thoJW3UDsRemYbYfyD24wKoLXwwIKWrJahPyMGxvor0sgyol/EhQTrDsH8r2zC8adPOhdVUnWlE7Tb3wm0QgvaM1ctBHCER/eHP8y+FexcJMP4RUDrmU+44DQ+9yG/ne3ngNaHPwbXFiYinN8TAkiLb/3aPd/d9s0ArT99SP0s0PqXf4v99EHeapubF963t9zeHmj1sE7dpzuHx3+78cieBD+isHS7FIpNBUq4bBy8mvkHlOiyiLJyJ6xzhaXh5UtwucDRDKmRRskeOaJVD6UOYniB5F+wYgQeqIVTn+OY1uBxzTi1xMXK8MTteHGAWGNM8EDoOB5IkyGGkjgrBrzSvL0PjqlgGljwyBfcUBtcW2Urr21jkglKxy5hvVNyTVUP42rkSiocpQeAcy6UVtIuZivwDE5Ppwb8en+qD6bp8TQFGG86KPRH2mCI2Zi9VmTcTUzHynSiTofSdCxPhwrgrtHQGPbNXk9tddNuJ/E0TI/BL+8onZbSbqUBnrmdiNu9nza0aV2Z1OVOPeHV4yg91EpUOynZzaQbdryUv8+WL436qeweJNv7ifZesnUoexea+5BpJHJVtVK2G8W8V6y4bqNTag8tgH/DoTXuZaYDZzp0Ot1EpxN33XtKs4F7d9esJ9ue3vLinovWaad6XWXQ0diGnfSgneq3kgDAhMG/Xt/wuqrbUdy27HlSy1U6Ta3r6q3GTbP5UGlIdjWTzBYutdqR1D6QBjda/k5RYqkrNb0D8KZZPAWsValcc4CUnWOfEZFUmzibFFGHsZMnY7jFmU5huMW3spw9A0jPutVeIwKHxSoX0h0WK/Rhx5E9MDwaIq51ODj0GRIP2P7hFcVhnfgVM+pW0T7C7t28R7HUvgJoH/5iml9XgtdgAL1Y1xtJLykfjKN2cEqcBsnhrJmMVXKZhGWX4DJtY7eQPQVvklUK3MY1DBC4EGJJWWWaECX2WXRpPUjuYtD1vIcHwBKXMCgcd0h89yeosp07Yt6LgD+ACizBidd3suqftcimGj8wrXXDPlRUU8/Uil5hOtVG/dJ0mhtNUtVqzK0/9tpYAucFFN7wFyBHtXBZK16Fgc1z7PRCkpiIX82TIrhVvy6LwZVAWYijXolozT5Qmzv+TwMt1gkUv86cE/xhAeeaARlGjbTgwkALsA1AGugMMJo4JZvz5erzQCt8DqylUQ+huDoRCZayZzhF4+R5z4mFzfJVLXdcMPYdfZe1GYokuoXTI2EkHhfQl+AWPw1kQg4AGCw4JeiT3Q5GWXEdCmdspI3l1MFwt/kJoKVHP5YzJ3FtCYCWE1nNOo93qlX35OkTRvBQUb3GhvJWeMt+LqL1Wk94EWgh4Ye1x2yleE8bEXFDG0FKRdWXcDwB40Jf4ptZ5YHPDxcMlUvr8EzB1MrUKgw3SkDAu0b4igzg6Nj4tUDrt9veM4zmt5eA1vv222/fDNCC7V/+Lf5aXAv2/+nH1M8d4M22d6D1D9veHmgh3QWpDCNwKl4x+wU/n3CxsH4H7uCL4SxGWVxlzqXhDLQaAUMGJwFyZgsDLXiLNY49Ksoi9wiBFrs+9eDpKMgwLGQywAwxeCIy+Ti81hLLUuwLPh1Tq7xSC8fEBJiJPcGHYobFOrseEfsWL0vF64JzYOtb4P1osS+8/I/+R3r1RZRF/sR6Tv0KQAt+BVCWGlux0pu2tnOpeydS7TBZPldL8VzBce3W2HyaGv1pfgAv+sZ0mJ0Oi0+DXHekt6fKuK+P++qgI2EqY18ewrlNCx348MTuT8zeSOn1U/1+ApAYMYClOKKIWXkAbLxk10303eTAS3mdG699B9Zq3bfdB+QiazwChBi5KbBhSx605H5P7Q+U3lDtj9XRUBuPdM6cHA50MEB0k4EBntbTMDEZRrE8rCuDm+V5d/XmcasWB38Iiacr5271wqtftdxbz3vgUrc2FRpROCuORPntKFcfUdE53j4WokHVmuYdWKd502letd2rjnsL1vbuOh0ZSfYbZ0PvDF5ky9qDWThMN7bU0YFaA6wlpU8QPKeW8pld7gYzZzcku8w5qD75pLVXIvVqcIwcovgPYy2+xQMvOepKHTdRqz7Uylg/g4mIhEw4ECTIzTmUBG+JghaVvC5G9dABfhZoMftZx3tEIYGBAp0QjCHWZKBBTwD8DK0nknIxM5Y8v3Tskxnw1DPQ8tOZksss7OZWUAR5OlbB+RtQoiYArby9j+cW+WLFsXoN+3Z6xZhfm2eH8ieAFqecsXyCQFkkCreXM4nnM7NHCgq+VK4Z+autrJmZu6SWj6oFrSB3hhr67hOw9KB72/Gu4VS9erJWeqjVT5hIkPuqS2rmsAd7WlA0JZDYgoUBlQgribeaQcofpwuKVRv23VlCSsSaBJLx6gxRXhDDfRFl1Uld7ZcALf48Imdi+4D2hLmFuSjhkqdBMnOz4QsVErp4xLKoZyjL/2myRrDTn3sL59yYcAnEYn/J6KsKt88+zqjbenoD5qgcpcVSGirc61WWz7KVjVbtejpFwv3h0H6amtCX8JSqcKh7AMCozJE9ymUODJrxjFD9XlieTqQO+kMsvtyq3d5Jf7EzJ/nI16wdf9Czde8eIArMLXDwVj3arkVaDLQwJfJ+wcJkGM2Q8DQ/Jl5FWYSNSw7OBl6VWOnhOI2Iz60yH86ql5HMXTANFi2YOnbL1l4ls98onLIwY4XoMaDdqpjJ/DieGFSRlZ9Mc/2R0e1JvFLzDwdar2YB/s+6vQOtt9m+JaD17WzvQOsftr090KpScTBXQCGlXg6FcZG6inAXrtGW8UmP3gA+FB/geQb+N7gO/b7mtRKuFwePAVdnwenhevfiGS5dUwE3eiGlc0vZVJMrcHxAEZwlKIAZPKfB0EGhJy78Iq+jw3fz1gF4upy2By/K9gE8DgH5AMpyUut2ck2NfjGkTXjugi+LSYOk2AOIAmtjWgl4VMNxSjmS25I32HsWuVW+D5ECDxu1oazHDTOC5S5K+pOk/JhNYd2OmtzASq3EB13aeZTVY2m4n+wdpyoPupWtaQClplP40czoycFfn2R8ezLDRhQIEpHLy4AGn57sp6fsZGwREFKHQ4lJ5wFrceFTIAJDPAoEZsiizFbst16QKNVuRLtuHP6CgX9PB0kgu30PMB7692Dwmg0LhxB3qXAmxNaQoNvxQPUeD8LpQVeG1HvAY4YPBJYIW/h8wimgC3lBIi+03wLQGAVvG/5iApWbLJdjTi6yp3j76T407I1cj8uPirSa0b9UsjvF2hmq+hSvvOylW32o16LV0pVbOgMoWC9iIh9lDe2yASpw1E0wjD0mV9JRZEIDnADArN+TiVkby/OK9hGloa4JT9GYr2IKI5AFBM72w7PUQSZGR0Hk5Ar0fGg01G1rRgZ9H2gNggI2aHBst8ZtrcC8F/45oEZW4ku47iV8Dpa0Asiz1UR1O7h3TxMDGhBaAPxmBD+kju1T4RMfoxVfw4qa5Bc99cFI/2ikP+qpT1risx3dyMRW7ARqzcFAcOTNrLaV0zcL9h4awa2Cc+CY26a2psk4rAx5yZQ+GMlPemzViO2YyT1T2kvo+ahixtSUmUs3W8aYZbKmNnStfod1wH3Z2SZJWlXKtzA5kFxElLuWD5mCjgEmOhL2pVbwmpxsmBawlqnB2rJJir3HWCkLjgZHQGwfdMi2r8WHoZ46lktdYN4j8d0JAVzuhLjQE6KJFxEt4aDXBeVPKPwyh/1eAmZgCMNKlxQGX2fmRjgr6gNpqq+7ZS4Wkfv3An7gCF4IgImz4lPiVa1GsBiBiJ3CUJQUjb0oE+KuyMSRoFyOr2SMQ7cZo0RBEzokTBQ8PVbzZ0TB9xVOWNRlPTc98tkm6hfBF2+SYp6sLbnOhWqeOYk1XVvWDes+l5t2k9MnHe4OL6Wxvhn/+xxRs72Ivpq1RfKMmVV8FRBkBy1ccqtSB0NYxcnPfu4r6WWhRGSJaEVL54C4sBnxfB5YrRjAcN4+BJAJ/QpuE8wYMHKfMC1CYe77dv2hkT8vGPv/IKC1WA3yvontHWi9zfYOtN6372p7e6AFD2nWES4gGTG4sHumvGFp2wBRcGWRvGeWc+EnIjyZWGsVDKWNvTgn/rEKFjzbWLYY2bfoLzzI4YAZJKu4Aree3aA6MTvPPIyaT/5LzGYXDJDAh+bcMJ1ynJiRQiO+Xd8xTa6QKxNjADPBNUgHfOt2EyMtpEp8jYUNWP28/tyXNYhRQ09+MSU0eIFs4ImtXHLXTG0hiov+NaN80bWrx7R9lqoeKpVrNaeWa81hYzwtEVW3DtBuOi0AviIEhcb4CnWTyKCVBNAiPgz4vDMemYR5FHorOWOomwNXMxOQZg4R4ar8A0CsVh1czAiDHzDKVEwB2uRKIYGyAHQBAGDXH36RqjIeOAGJA4zsCPKqMLiV4JKGT0w4tcKvFae0gKyeIy6ikCY6AUrfAp+vXk9UKvFMPhIzyoep/k6qemXKWvYOvJli8rOtH3nF+24tgj2helxrnoIL1cqec1wLkAbyWdtHcPdtbcdSvnKmn0UKY9DZAMlgiXzjni4zDj8N/ZCdUWR7n88zfK2WSQ8LHwdA64d5MgwGWhiLkzeg84tII9xZKg5Mc3MR5TS2NkrZkjoc09ODsYZs+EzCQEuXVsv5Y8yDHetIV+NFefXh+cmH8aGe+OwbUcaBSdK6kt6UUxtqet2Q1wCUQjuXjTNHO3SUbWgTAGB2YsmJr+Ri6/nIVye5mk3tMm23bH1OWDsRTXpQ2pqjmgWl2NC7Q8BXhek0Bz2535ahv3WpwpMhBEN3uNEAtNxmlDsPYxVuH8ZXAsYL3O55Pm6Hj3HcG1+3YwJo0XEiNAtFsBaORhYnP4f68DUjNPbvxVoAfiVI3fwlQKtBTP1ekOQW/soCvhIBLvgMdDwMKGHq4DqlNEdxquyn2yRU+NNAawHICaAlfsINSBQ5XMN/YarkfD+dwTklxeF0l1rJSgiNAEXAPAN4GItXO6mnkQK/whMsdEXKmvOjVS8OBCOItWJibfwLB7UsnCpXcs6+oX4t2GeAzB1zNSJVtIo0nVjTsSqAFs9UC0BLJIJ6gbzH32TNoBiYVwP5h/Ctmi9BjkuERSE9cobLhUV66CChyyWcAPYZIkzCBYLGI+dfwN3B82w+YNJj44EjmY0S5ihm1R1b/voPAlrv26vbO9B6m+0daL1v39X2DwBa9qFj7uUyqLiKFBRkTIOB+RvkErHoJDsiLqev1B+aQVG4cAj8SJSNMllgSB7oHPPjHOBWt+kXxONyY/4CHn7kc0T4qcZoDfm4yNFh/VZmwlDjS+BGlElJU6GkQSP5BRWu1C34/MCXN8mNp1kAEpzjgY5a/a6RP8dyhaTPdiCcZuGSZlBq5lMq/kFKfzTUZUdZs2Mr5s1nNb5XNFGFM5qKHCZKR5p7Y9ejZrHYtjqT/HRamj5ZU0BN4FI85Z7GOZHKj1hragmgNUSiER9ogVOI8kcTEzmsJpnJ2GKsRQvMaWR4b/mxrLBxjGvmiTYewsu9jIjYU+G4AVy7Ry/YNw1zA44HSreD3HcDBACoHivWxfEOBpxvHMOEdwmzYQkHO8qz/MAAaAng99wWgRadEr1FpNVwFY1osxFvFyPFyl28mLzIFO/MuuIYucxVVt7Nq4Cxt6FDwmcqjbtidadZOuznI+AniTRCFsKCDlbIHBbM3RzxZLCeNenqXvkAsnLL0VGq5trAJEN59TnW0gN1rOf4asEYYvnwJsY87Cvg6ULf7rgPXI4iqC8YJKO7Vr6BPo/sgiqlsAZyzJy4GP7FMGQy1U0YL5MhAmO4KTCy4LeUyKdXwWHiI+Arer2ix1bZjPiaJv2HLn/K4LXvAXwyU1s6jKDEX5z4n+3EX53kMsqyKXuGsWNYX3Vno5S7y2XPbedMM1NpvZYw3XgxkwS40sNA7ujJJCo27MCAstpNlGOi7sHwG8byPeNwQDsY0qFAK0s2cfSVYc9zrMVAixnWzOMAACAASURBVH1cxmNI291LwugYBCpJBFzjcEzAn0yjz7pJIVDk4xn+Ok5f9HN4qABotQJprAWgtQCcxGHd+hwwC6e2NsIJitW7cvaECFpY8fmQgdawlwoDLR4FAmjN8EaAtcQJiBMT0IsJMETmNgd2MGhP6u1MxU5RVpahW4ExgqrZWLxqI+lFMwInD6PG1naM5Drq88awLhF6lJ18FWhhOCu+7H9MWue5FHa6lduItFa39jVlveAcXKVaNTcymTpYHBskh4sJoVmbXeniJf8cslo0oSxSRDmyUHRU4GpOaebudMeBUH5yUYdMj0f6GKmSONQcY/jKSmsVzKC+hdEKjzBe0AGIpSfWtPjqO9D6vW3vQOtttneg9b59V9vbAy3mES4BKMqfYkkGgS54hvVakWEnCQ+qaslnXSdOqvN68aKaP2E1YXi6g19bK5yKqi1mv2Dzn1LaTtbYqxfPAGjxQZDqoHQNj15cBcdEshg/EXFBuuwXV7BzDD9hyhuGtI7RthxyBsrRz5Qx9UVJLuXtfXC5MKxEIifjsdWihXNMLiqcl6xDpvE1ol/CzvQsXIB7lgmGoYMC/qsa+9FKf8oby+XisaIm79KlE72+bdSP9JpRqkwnRXrQmpgS1k1PBlSdMs0GnFTCMoC1MJZFGrUYRAp8RPwWVlQ7VADgAOiC532Q4KcNu3hYH5KRCeZ0dlWZglk4f9hiFT9nBgyBlhfHQgWSxJk5l+04fJcTC9vU4BxeQHIC1vHMn8E99XOTKpiXRb4LoizmzeuCL+s7uMkAvCU58zCc9wWvBcRaCG3hffEirvsokrjoM1Gvfl2vPVYaD4Cm8oW0rtmSbkmFSCH/WZfXs/pxo3KOp5RPNYvxVvUoHG0IG/RAoYgNt74WqLrxen/O3PdpLeQNxNLPgNavNgZa4OBWkcbjuk21IuDNd2ZQOc7VKezainw/0RVZSfZFXAd7Cs4RHBBaG26KqewYJItkp5YFTaL4JJuWQA1uFINOb9nJjUxilSJmH4uRT4XIX7Kxf8/E/oq/mN60tM2MtWpIB5Z2bBgnsnkeNx4edf1OK92q3o7kHUq9a6WdyhQK5XSvJU37lelgBJ1/OtWfRtA5E0g+CejITfTctEDgAjXxogDnYoHbDYbZvLwQgHrofl2fWAtg6wSxKT/00XxkfSQqclOHXVmsGkwwuUvhVQCCeRFhRCWPvY77JA+ZFuYZ+nmD4Rowd75GS+CZn67pWuh+4iswrQHQQkCrbOSNHbjp8KNDGr8LQIsTLMMoKww8wkArDPzEZ7iWif8loHiJIsUkwotTWeyzGv8C3axgn0Ar8aQELTYdqd3mA1J3KgKVYUfiSkWhK/DcGINBB0MCCeKSAXgGs6tXvJetg7z82VI3TCcR1WvITfqkQbcXQCsEgF9BWX870PLVoit+e0Ij++nWJKXAPJ+YI0252ZwygCDfRRk6ZrSnNsniSkFPglvD6Zotmp240I7g6zE8uQxpk1MqoHnfgdbvbXsHWm+zvQOt9+272t4eaKnShqltF3MnALfgb5mkWkkxEx+EteJVOedzPYM73ihdcpp7IbOPLNvmbjl7BHvCbgGl/iMvNgMtwEvgfDQC7WP2DzjDjWnlGWgxQMJy+Yqf/gFfB6M8sWNAWY3Cad7YZtJhLb1kKuvV0sUAXK4nk9TALNTfbCDNQNbaB2ymxL4okc/gCjN123NfloFWJr6cjX3KRT9l4l8Medt0bsxK8k61Lo38nuLtpXqJrNuZ5NDFHOfBy5w+ISGySBQcI39XZgFooVtDMjUUzpIJZcVp/R5pEggWYlCL+SqehjqZORkYGPvqyyhuO1DCxogrHF9iv5Y9SNbkQSCHNfcJUXMvsBbDLazIIljrEmGAqNAQqtDN8hVX4rn1R3BZAAcyATScp4jLkSVDdWUI/4SFarpiYUwI2K/RuG82HxqNWxZjbZEKkOve1qvnzcLVoBTrV65K5YN0Pnpre4pxr1n7jrVWUL6W5JNWASlA8pXTZpDfVQvYVnxWsdwx85LDFXGNH/c3poZHrkKfEX6LaTNY5ihY9V/mAiehgPzLTWfZVnULc5ZqN5QZe0/OPd8gDKGAR4h6xNrXBRr6cIqg2BPqmWgAVKANwXmFMain/VUDO7H0IkQ0iagd3N9sesNJrSOgSnzSk3/VUn9REntq4kRLnpjyVsb4MWt8yiqHuXTizso8mPlHPR9RslFVly3ZKiSz5cig9zAaREaTJHTv8bQwnGa703Rrejdop5lqEmvt3ChcHZvIKWXURPErpPOGbgatMR5IYBx64thX4BBL3NU5D5mTbLvEgc4RBngBX4Gd3AlhsHDuq7BQQeMM3bkkONaapyL0Af986toMOEG/Iq4/7pws/CXichxsD3/+RRSEs1YJyda5pzHQghPD6+ok/IWkZ0DrRawV8L/jC06D9HW3QqLMjCT5kjsuEhji+hfJXmOcKr0C4IeGJE8XUbhqmEuLmGTIim3LHP7iaBVzw7zWz83UkpHE5SrMMpXWOX8bDmUq+7XqQzr570X1672Rt3OJcS/bnyS5zUXSoDjh53mDvxBoiav2/2UqS9oDx0e43pOw88BfmDBRs94ANDUZ62OSCGsR0yM0BSaZT3H2xvztqT2ZZJANshnlPMMmUVPC3S/nj+tFFJ6G8ZKOLmmpdRjCfe8fT4bxvi1s70DrbbZ3oPW+fVfb2wMtfK4UznRlK/b4Ke8A0LqAJzo/2DjEBA8hdmQZ9ghZLfiLXO3eY78dhb8oZkJV2gy0qqi6cwhAC74lIgxeA/z+hFiWHgzSnU4cXHDXZx28YaDFxr/VadzDixIgAeewYO74LmYKk7XgDAdU+ASPTzgmPH2Rxo1qujThegY0bi87EMlVI/bBjP0lryyXc5dOXo+a1eOUuyW311PeuVkvtnLTSWY6dKYjozfFeNR4bBEHQGEyzROLIAAt208apOc34SgfaPkE3+ALejE/FaqTGqMfoAEA67STJBItjfsqAC0wWoVFwkBhTF/BbgQnpHF8ia3XBucS4waVynUPdVEN+HC7lQzyZ2YJWoyC4CsAtPzbSvJQBXMXK5eUDXgBt8xFtBCBj40wTuhQyM7BTMiRzn4t5w0ulNYIf1TEEMJZYZim6D5iOIuCWgC3vIbvbLWbR+1avFlKgVvj1g5gf6EqSbl4SmkpVsLM7KHEU3K1klmu1XYLtZlf6weyQkJtpAF1wisCHDLlFC8KwKLPJNQC4GJZL0vALX7BjNgvRopec0DxrRRy97UawkHn4AkiCnTvqlQlSHTbrxyT2eFCdVmh0CvXMcKwyhp7fpeOLdmpZTWOqbMzDgxpDbMi1U2UGlO2rdQa1n3FPuiJj1r6syp9ziXXc8pnS19WjMuEVrjTuudm88TOKE7MKEbsCjT7Xa0Z7fdRCGs6cqdjTG31baABou569+3GdbueQGtAZxZwGm76A8P+fjuNZYG0ItAmxQi4fJgZ4OuiEBGTADsS8THOLyX43CHgFqObzrlhcAT4lwc4Dr0Aa80GwjwZRtADHzl65tYfOXTGr/HfZzVCAmi9hLLmcVr4KyGqwLnoVvkGpqwCyk8jGQbMfkhOM8IIDwOtpl+MehMGWu5z8vqAB2JWOUk2Q4yhsdbmdM3GHdNyoiAvyWqVckftxmPWPFTT65by1Saor8Q+h3tv2F7r5EYAtDgr1ST5NVPeqBVOo7G1XvUulfyxZFxdyaVK9Wg0qD49SW5QlMVlcp7gmH0F6Ip06HBe9ALKWsRaAa0/43Z/hiQt5rHfdY0J0c/C0WoFDIxDt5yGFsUAZZG+mQ69BUORVFHMDzWeVXDBTtmyjV3YOeqmpiP1HWj93rZ3oPU22zvQet++q+3tgVYpf57NHFWKl+A22faRru8a6k7OPqYlQBQvRuZ3otUGvwGeQJhiUfef9H7spZfCTxLlIGZc5E4YaLHqkSjaxi96CcrrkKmEPc7+B3EZ38yYGAJ2eOSXyyO0y1sHJklpZUngxUr7tQfo2/VkptEDZxRcbSazRqrA1CrHLrCaK/YxgFWLcQD0GJSdjHNr5NPxTOZaLZ2k3KNE71zpyLW6N8o/IcrSp2NpNJJbPW36hIugw4k1mNgjVPzMTn3iNb9ASwAtLACAxzygLOIJYPYqdg46FHpizAPAg5En8VXojLJw2XVihkJJsogACBeTrd9BT1cALY7soYJTEPsSZAxc3AJfabdjHim6gvOBYUmqgjOQ4G4NbhY0PtwUJN3CIpzcJACQyJ5PlfRcDxN2hvi18AXFW2GYx9ZqRcFEHQ4GNovJjnvrdk7L9dtyMd4oPVIw8yxXklSzkpTt/5+9N8lyHE3yPOMcdYN8uaxz5KIWeYU6RG4qr9GLXnT1644Id7dJ53meZ84jQEycQJAAOA+qyv6LCACFqZq5m3tGW1pGEE8eH5VKgiDwAZDfJyJ/Kem7hv6znlsxC3tOcyci9leabBTI4lhWgGE2ETt2S5SJGtPPoDYDYBKQiWj3CXSJSZugKLHwN3MLFe5WjKEO0JKsSMmfZOeedPNoJ1e2g/7a2Q+BxmAqWgNRlvQpioOWGkoaUGiOe4hRdeIDubl6+pOVWxE4pA0urOC3sITgRk3dtEpb2FfkECd/Iuc4v6YWd8vFw8vG5ZVeui61EsVWUVNrzXTXy0362pNfmA8q83F1Pm4QYs3tp3l1AsaeKs+j4qSPw33f7V13uzd9L9V3CwFAcgEMZwBGDcdB8hmMYVG5DNUp6IJAoUs3eA/GDwmE0gxCWSQZoxkEuZKQSiTOC/fGbZGGAfhnzJFV+M3SWldOChEa4TzDZMhRt1EW2WSYikoKZfxH2yyakKK0EU8gfCGfQMnjJtQqjLn78VS3r4OW37rEEecDtAzyp6xdrgKKzhq24Ou8N12YowjPF9EiSmXsxiQ9mWmvAy14O0ijtWuHTiPI3C6mPxapq/uHQJw98/5tNPWLl8cXy7ynT6XeSdQLzK8V13BxLqh7ncqakl4uaYW0YrX7B0+P9fmjIqoSclBkg+XJW8T1RdU9dul4i1tfAy22Bx+HFdc3vjxOZ2VKcODrFYbidJSn2bfqUcvcx3HhWjXqPgyjZIQn1oB9IhlGbBh1mjYP8GacdMRazbO6dWjXz7DZs3EOnw057VtB62CxLJa/o+UP+6IL0FosP9zy/UHLrp4K5zjNC9e9hSMOww2mlF/PZ1aq2gEVjjdPORXwkKaoudET7m29bmo0LkiPEVJ4b10JZcF9b3NbnqhJcYcbc5Fz08PtsCSSFeFMJ+UT4qtlGyQKIYqFcJ3rxhFufnpps8w673A9AVG45ZdTS559NSVphzzNcA/ScEZJpDgd1BvAyixtDKcTYBY5Fq+cCSoit5Jps3GsDNdy481c70RtP1it/qA6G9fnnDHYnxfdaXE8VucTE04k32utJ9ywuTCMtNdmVcGtELSoRmv2qIwnxQFcVZ9Sdyb99KibDLDEu6NJ7lEGyIHncA3JAR0WqEaLSwuiWBb+HA5y/R4Fr15mbUVogU1AC5Rl2xd4A28bqXHMOWcmqg0bhW2v8KXDIU3/c6LRCU+9r1KzndQv5IcVSXoB2ExSH3PzibJrrKcgrqWTjzuRqpikeEWR0/OKtaJkpyjliYsfbil7ULQ6RE3RS1LDJbg43oXrcwDKuuyYx93mQbd7UO2kknrtrgQwSOqV92b2l3oqCKW+NRIT4zIz8PbAv5NMIUqPbFxI7ybqFEfN2Q7hehJuKRsw8EmEW2IgeZggeqRP+CtqbIAi0I5nn3U7l/DLO50rYCr7lKzoyKBVVTbJN039omcoGIXHaJSKJKD6eW1MkI7IxTAS1O21znGktOwyQRR/ylDWTXXDqmxWtS0xPIfBuceAL6d+0jPvzNK6pZ7p6n25nM7kPEVrNtuVwUR9ZB2L5+fy8yw/npWp/cAk1x/eD4Z303FiMnoY9IBVGVKGdG/b7hUeuervnnT23XPXvfT9W4pMug+wnpskBvOT5IbOVBhGstB4z7sNKJeh12vfSXiKnN2X2FQhqqjBizidMVCBDaAsQoXmGT6C0fg4q7BcJ9uzJqU1o3B4Y2/jWOOShcsIdjtASyiLTivOdx2GmplBouNbkfcYaEXmBQ0tAo//hcpC+fUoYzCyVo2OV03doh5oeco3o2olP8nzUC8yNnHQ8sKOzHGLo1SMZikNuB82l48HdqTOllIGnKuuc0Fpb9wSTaMsWeovTDEr4DdgKUvAT1dRIatsIJshTQK+Ns4xovBZmSNgkfdP5fyqUdlpdVNq4v80E9s3FbNuKe3J5XyuTPqqiKDEQUskK94iVqDi6HxmvwlawRGhP2kcSqM/uhdMS0Hwkyv6cKwpk1zdaWjbfuv8aUxtiHHDGo1KIlM0nZJk0fOsPO6lcIeytG2zssWFkTRvQmmfY8qUjkSGfhdofe2/i+VvuBwsIlrfZVmA1mL5u1q+P2iJD0Rz0j0Km8CZfpqWZsMs3BHczJrNc9M85Nv2ERwm3LqoZp1KIG6HvQe8DbcoeLdSDCMdJKVwC4gFo5ayxoHUaOHuNeBmu70w9kXivJwZL48SZsFnOedwj2qHjB24j3CFo7SuoJwgtwTqI7dJwjt+Ap+Cu2AkN+gNqb+S/Bren6YIWCX310rqZ672XoKbq2R/KuU+KcqhYWZOqvaJ1jnKdU9S3etMp6DVnJ45jef+TakL8GRafHxSnkkJwPo8SzCIaHEWSlCgBS9wGOHNICAiEaCT0hGP0mluR9T2N1BLk5IeChF0U+I0UOgJHqeXkB5lkp8ZpmClowCX5O/BzcKexGofgwIw85kVO2TWP0wyDIrFJXVQ9j+QGHRB/XYz5GPlkx8xDCiAwD9HFPNFND9KtplOyBuOnNEozypUuXhJARUj1GmwTiDXP0RhKC/UDxhw1pN0aBUgx2/xbbj7V63uQ8Y0r0t2Si2Wle1K7i9W/iO8WLt67jVvhs3zXvMUH2nAmWtc9alN7YXbPvM6574rY+kc/nqrfgSjjqWN47q5V9V38MjhWTIJusqMAEW6lE2p5nqhL26/9sXpf3ol8R6k6rbOCCrca4GrniNz+dzqAKeDsqmzsws/9W2ClmRtUaAgEfy3nP5YTEsH5INIYyZKkrRrx9w76NLWT1rKVkdfbZk7pnJcLOzm8h+N1AqtqvDJsg4qZjJZqCQqRtnXouy7eA4ehYKH2cdRbtJPS6iHulH3UtRcmDEjqlyK4jzURo865t2L6ylPCOCHeW7zRW1wCYECuUWaWQD/tBqnXthBeOg9PA4priVbgifSkY9c3keN+k35dwBXu0q6JqRcal+wwmEcsQI2ozzDUYkiw51r1z6xjV1cNyjC06NX8NXYKqwT7+n6pP046j1EZ1w3lsxGGxZz7qNJBDqaYT+rL1ocsQKkbF1J4z5coEqp9/gJA84/lMzhbthq+ctRrDhoxaqYety6N5JhlEjRK4urwrqx88gx9iuZpfwdrn6fqvlV6dNtsrJFJUyrFuzX2crpd0rmvQoYy33EI3W8YNNYhQUfwSPlwZbW9Mpmsbzu1y5K2ffVwqet0nPTvp6P09NnZeCnI5qKkxU971y/2nufxQNj4iJeTJUksqj74stqKXKeEKimiBY1Zy9Rj3hcHnsp3Gva9WPJqsAOFCUMThCgWlPSGRoHc1vTCVVq4djhIkDtjI096vpIOahJ1yFclOTMBWj9aMsCtL7PsgCtxfJ3tXx/0ArvUuK+FMRPivJq2va5TXUv1HoYL1IKXE/UFMgz9p1AsR2IVdMIjWAikqEV18zSekPbsfUDkdt2QyF48QNI/L16JKwlAgb0ohUkHBJlwf2tbOrlNXgt0WxrEArIfoIbSg1waf773qmfWzyLrGZ+onSs9LqSXiV3IctJg6lVJf+eJmUffjYyy2b5oFRJ3CnaabF1mu0fpxsXBa1Y15yxNZs3CS2edFFmB2XBgFuALiqhJofvFWh9ZsRm0zLNyrMkALWrCndpVN3UC3qOBR1+umE9t7wedSPFzpE8FtrtLvsonDjE1VYZIbFRQLyUexkDLeroJZQlXc76sdTBqO8ZvkLq2aR2CKBFpReZZQkgxLixPp/XwudClZSdGC/NelWvFczcs1i8gBbV+PFRjgQDIzWL6E/BMDwhimickniAm/Xdi1Z3x3IyJWWYKzQK2qH+sGIkPwK3qsZ6vXnUcq5c+wbeXt04kdpCEtvoYIUk3OLVz+KyGTLeHO5bIOlVGGkYqKIFImayRjzGbZBJGIJWPJMwXtZSSX4EaOHrJJwVgRZPzNN5AdAyRc89+V5c1Vcmo9rMLgfPOVyg5Ja5FVhQ3CgWxy3HuGzWthv17bp5VlWP9OJ7UCh9/OFnvbSpWZfpSuGhaFY7yhMNWidKupNMVB6iOQq3Ml/BpHIm8Obd+zDafBPPBY3HFqI3yOiFt0pKbhR6UmS0B+PNf2jblw4f6DZLktrWSU07INHRdpRcmprw/I4kE2IUYX9Wta2avl0zdhvVEy7iKkkEDBDluQmAEzaeTq6JghMBV5VW7cBQ1nEE8XH8lyZu2jd4A0YyKK7X5fh5J8hnk9MtIisq53uTtBb85N8JWvRj6SJ2IAr+eCLShQAtacH8jaD1CrqioxNdMbxYPNkP+zQEGdfhaGGRGMoeNJVtjKgiMzyNLq7rC6JYPCyF8CPVQcm+LiXeRf8yMktUHEiyGZ9q5U2jvGFp25qyVVf3gWHg/P2SZ7dunsb5+ZPqdu6/Blpvd90XQevXiYtoLQqIES0/yC2MGleMmcP7OamQ9EkOB3tgD+c+3i+ZqxJHpcpYjKthIQStEoYrdhpNuygbuPU0BM/C6tNB9x6gvgCtH21ZgNb3WRagtVj+rpbvD1rwbyJ5hjHnAeLWJVXdLjVpgXt6gBsV7nbUIKhHc8MctYBXcS7CA/ivqAvCbQ1qYJTNSmEVLibuWE1916md8HRvIGPw4i82AiVu6qxFTtiRcBoMH6TYgrYF0IJPQGrFYd8hksPOfLSNvb5HPYvgJ1narrTdLGb/XMoCtzYqadIgVjO/CGiVkqtq4YOhLyv6VbJYP00N9zKDnVL7Nl3LKBr80eFzYT4HpZRp+nxmjCeF0TgPA26FfGVFcPUKtCTdP9S3yMKrk5oBSluiu3gxLiMhrp50U+2GRRfySqtx3jL3HesAj/jtRnGNWvFUtvGKJOBx7CsRgdagH6h7tXkHYoVAO8EkaYUssaxhIARHvm/XTw4GFFjDbjcDMWiKEFJSUHapnF0ZU/7hlzGSd4Kkb+kSpot478ViAvTiCUlvLonDRLgVkY+k8wEp280Tv30hvQHwhv5QnQzux+7ZoH7ltW6b3r3S0B4Kw4x5UyzuaYkl8+Gjnt0ylP2qsdk0PynKNsVd7QvejZS/Cger2z4XhPPC7m0uV7rDYXIZTfG9QrMSKcITiccaJJixJrVPEk2Viqkon1CMn68YlG95IiEg+dV+qGJHwGwdiAhBXG/glQiBWJmraCpYLb5awY/ap3qbmOv8GWsZm3b9pGpf6dUTrbRqpt+Z6b+a2b/W7W2zkcwUvbzW84iWi1RhOCw/P6mP1GmAiv16XUpm870EmSTCiRMcPoeHGqWovS29i4hL3H0ZkzIZQWPvUZWZhXDIsRQBbTOg8YTiqPVzU93DtUIC3djt2EvU4nmQeRzlcLphxOKXUusI7H9cAXQ6zXEeST4ttSPvUaA4iImBo0Z5+NNALLWwjMOHb/Q79zis2DxOUzQfHzW8n06TJvXuw+UCP5Cidk6gARj/XfG4Fv3394MWDa3qoUhZ4ujjX1SmyM27vh20opy66OgEuBVrWR7n3ohMXgF5p3Nj22e12pFlHTRrxyBeu3FUs/bq5p7IxmI/K6xSSBqtNBGwFJmWXZZsVZhEXKlbQOpTtbRhsdiGoW4quVUj+75ilK5Upe3ckYLOVHc6578XtN7uybevf8ZaLzmfAWiNguRqilZxKJX2Nh2ROjUZw3jAcadqWMYqGk6cuDEZ0CVaoru4XGNUAE2xT6QbRLWyi2vXeMC51kTptwvQ+tGWBWh9n2UBWovl72r5/qAVE8GjvDLct8g/bl7KLQo3VFPdsKunuLdJAswLZcVjBWYQH4CPSPOdlc1oXrAuEvCx22c7DGG5EXrVZfJ1T9ZQ4/yNpr5jG7tYTxTRiocUsNqucwUnDKvSS5sK/6uYphZblezPRA6JlUpijVyE7F9q2kGhdHuZr+zmOtul/lG5d1l07vPNZjvZGxZC2cAyaZf3c08jZTjKgLI4Y1BlwKjO57XnZ+staD0/BxrBoyHAhvL9BiEIDXkCNSj6j4EWu3FwlaiRlMSC8IpdP2tQx6dt7EZJnpTIHk3HWgfc0/lBJAdEs1FWKJAmxIsnAC1J/BO6kyIWfn82cBf8e4BW37+D51GRWA3ANflBIlrYexTRmkdZka+QUpfACBxcDBjxTiSD68Ve9dcKVQeicRLgVp0asgG/QVnwuemI8y/lxwM4UoORDh9oDEfKOO+Atfopu5dVGvk7YIRRKeqJSmkP26wl/lJJ/KKkPhYz7zDknNoRp54SscOzd1tnYFfxmPHEaV743MSWYoAcOpPCd3HdIhEXGfMh6lMOIdexLOmFVbhfNX5drEGT3zTaCSE40Y48YPaMgwqcMD8TH8THYRxPIEnMMLZAa5b+tsFXYP36Ls4m0eqUiYz25wmEsE5tvdm4Mus3FW3DyPy1mlwyctuqupNvVhIlq+ao3PCqNZ8050/F+SwTDRjpGvxiMScYWw4KEg6JQCviq3ggK84kPW51xSFQ7mrAYyOYXOAvxQDAZsOzt2uHw+79bJgdeElBAlLZqZ3Bl+ViGGqN9Tg3MKhwvCoF4lvSLClvdBonUtk1F6WZZ41rCHVhfvw0rM2sbKn5FewZrN9pXpmVHWw/v43mR7BObHaL+6RHvC3+Oke3EtGPiv+0PwZaeI4Tlioe88sgLvxMAa1ejkP5eQAAIABJREFU5y5C2bc09esWEcurcFYEWl6sa3w8blxvnGn6vqbt1XExb54bxp5a2lCK6/nMUim/qqvbuA5IDDnIOayewNrWccs4rCk7Wm6tmPiYvf1FBi0GKs2d8QUKR7Nh7eOKYRZWs5VGsZb03MQjrpND3XbP/lag9TXciurrfE4dHHJfgRE3n2AhFpIeoSHNOdWUKmwd8jBLS2iUNIdC0IouZaR7Oc7hIyap8xNoVVg3EoN24N/R9E3teAFaP9qyAK3vsyxAa7H8XS3fH7SieW7fI48f/iiwigUDKCqlFpb18hqoQOTj4D5K2EECERKMYo2BoOIFnqJU6sNJrVe2xMWE59quH3fsF68xAi03lIMPoI5vcgxpWwAtGJ7DZaF0l89BCx6wbezBlYF3LuEs+m9qnWuxftKTf9UTHyuJFVLEyn+4zZmkKKh0N/P9rYx3VW7UWtZsAj+sMJ+TaO/zY3U2scY9ZdwnRcThKAfKenpWQ/euCsqKg1acuOBl4p4tvmyYwVKQYv2vgVbk2IkuX5SmFXdtqbSjnwIjieBVpIn/yG21IgFAX9I47XOsJAIt2YBhIDyYlEBTNyypwpvhv4pcOFVoMGipXKOFdYY/WSJ4QRGa8FVcdz6q84mDlnzp6KVdb2bcI6ONbF7SuMJQsUhVJdClNIGU0miVxNaN4hr1ePXvZk/4SKlTh99z7vmnHkPmZHA2ayaUmr6v2wcVI6vcNkrbVmYtl9ispH621TXf3HMqO83KDikQwrkHvdfO2o0L8EPTOsGjuH1UNsbj1mEJTWrnxaDFGyaxWUompCGt7cDXp4hWcS1EoP3P7bBa2W2HFYbURFV8Qa5FcUNFRGlWRlHK8kZkNNQ5yRb/CuXpD4QVX2qxwvPlVUTLbYDM90x1xUitWPdLVmalrF6kDSNdnDqTypT7EMyflOmwNOhWnudK7/N2UpG9OKwOZdAJaEWpg5E335Nuv2F2aPy/+BNoHZG5dAKQHEURFx33UtgnFv927J/5Y+l5Rm6uRFx73fRwkJs9KpKaS/orTypWbrC+KEUOCysYLc8vuaxRcNWkF581fIVdP9OVLUPdBD4BtBrmMf7EpspIjkBLcAJ7Fdcizz6T7n/0Q7xE/BfFcesPgxbVixZX+aJ3TnuPkzP/GGh9RiyxmFsctCRyG1GWH5YzVY3jZu3co27mlMNpqntAUArhts5lpqxRPQJulXIrudTHTOJ9Lv0piyfJD3gCHqsa+w4lYVJEum4d4s9G7aBZP4QZ2pZSWi1lVvXyznWh1u7cd7tZ2ttuseP/GmjFd5r39fjVq/++el3GrZBnoNrKfdXCCyO3qH5RwWWxXE4dFFlXgqtxQYRSSJyQ82nx4vxRwY6qGfsYfpxWvYwTH+MEq8Ipael7C9D60ZYFaH2fZQFai+Xvavn+oDWSxjXsW7SpqoQUgTXuSllIkRJdw9onjzmQm7vkNL8g2wrvl6nNwO+09hrmbt3YEdXpamm9wk1XTK7sx6fkI+IyRjOvUtUAd9PgeUQRghPFaqwEq5KCB/VzFQFSF+BCmui/JBCXfq8nP+kPS1qCJInhQGRyh4nc7WaxvZUeHCTHScVt+NpkXoD3+TipzZ+bj1NzMtLGQ2U8KlE+3iA1HKZJveq5Mg90BUkEgimr+ha0qKDrUXua4rYd1KWMOG9Q5Kp5ujQArUgMgz0kCnqIKB98BXxECEpqw8RIDmsuM/d6BDY06096+lGAQho9s/PhP1BYgDt9jUOxNfEgRXAi8AXrp9jVJE+XCgriKaiVJhWyQuoTPhJFtAS0KDFyFjQEo6KXaWnOjZjFIuE4sSilUJhzEjQ4zkm6Kfx44nN9XzCGJE8s6s+GAy0q/EAavDjqPfQH175/7XYeXDfT6V31hvvT7vXcMR03PfMe5p1ktaYdKO3VfOu+nOroe1X1qGUcN5RdKiPJLlG2Kr6rHsROSQnTxPA7kVp8cbglW1V8OB7GFOCSd3LzN0JB6r7FYStqmV0/hsvVaZzI68JFtDPhjLKsPEzq68gXDCkrsFBcHmAGo5Q56wivgMGwBuoD3jrjaYhjyfgSi+IMcQtwq35LEJj9xXj4RU9tqqWrolXO2/Z8Vp+N3cd5czwveaPscJacjhOOkX2V+BeZBHY8LpsUiqOBBPIUmcFI64JPf5gkHFKHca73o6xUGnKxlmtPpCIjcS3K4+pmSCzHuTDVDbWwjN+IM0U0MAJKn5Zms4pMWNB5xF28gSUi1ShFa9j5croF51oIXXRWzigK3aiegKxw7DBy8HVV7UArb+JiJWm0EWi50iKpdkITNCyIQhnRbYBWMjox4/Ti//4aLUoJhnNfO5ICPwEtwtGYwuHvoqyvgdar7fTCiJZcV2V7iA0q+zgRiKIbF03zmCK93AgBfNUEyddPmjzs5bKMT7Uap1RQxwO407oAXKmlDUBXPrMEy2aXFGWzUtmumrsVZV0prFSym6XKxWVeGXnZ/liZP5eoLd7XUwd/BaXeApUfCqi8etEPUwdhOGqET3zxxPX2cZInmUcWs/Vj56CwGfEYg5YkCsqQFj0Mkseg9FTqeAZuF9DCTRDHEWc6BjBWhWG2AK0fbVmA1vdZFqC1WP6ulu8PWpJ5Ii5pQ9tmGbogo6lSWK2be757OR0WhlS7dcfBE7iVwRQ+XEPgU7MapLpVtS1Qll3dF1gy8itK6kMp8U5ACzwmJRmR+pwfpleRMANXJUlfo6gqJk5WUvYgFkW3pGhbCRu86pl3LEtInYiV4mZGubgpKqc5dy/rPRidqlsfDrTnUWkOYnkqTZ9L04E+6auTQTGaB4V/hnuw+Gcv8ZwXjcHPypbEO4SnGEi30Xx/oCtN06uclCK9WcdhcCkoZ3cDV4YFqQmQ5o+V+ZMmqhtRWpRw1zgANi4kGEoLsiBY9Ba0iMdmFZmsxca4zrXMsvNc/iFczJq6xQFAUhWP9BgIULG382u0JTGSnHOfGamNgS8yZr1smTaWCJt8URRwkzhepHM4DomLM9aolw7FPyVkxNl3VZ2TRQurlLuYoj5RGEXD7r3XyYyHD9PxxaB31e1mx0N90isNnNtpL9f3Mi55//eTQbLtFlK6sZVpqJam6tly6UzJrWPkWMW1BmUhigzmAdCOWsDVTkQFnuUx9yUnkwQn6scCTvCPJVor3duAVfKvFpVLnfmtczziFfksHiUxDD8hmj4Q384Pk7giP49jtidCVhFciWGTYIxYx3w2nUTFbFETsMgljdZW1Xes7KaR/KjlP8HTLZiW6bS6w8rzpETSfDNzMMkPZ6muX3bt7MA/fNETj5kb04GMKEsiIZG0YDCY+fiOOe5N2ioUqg1aDMM3nT9XHuexGO9ci1Rhuh2qTcKetMrrAK1282QyyZGSZ2ydPCtRDEiefOUieAmHj4oGuWjNI+HBKpsVy2Wlk/GR3w/P2NR28UOmw9TAv6vph4a6DY85lHWxsDE4tfssN8+ZnOsYcrjOmJWdtnM7oM1IS2D5bwJaGCf4Cpk1IFR2rgW04uDkcfnib1LWK9aKQ/ILZbVJQScSHpQB0+J+uyKhgTVg7Ek+Kga/xGBlcgGjVy9tVgrreDQVnI87ldJaMfspn/5Qzi9b2jYu77jaB6FgDPLWRc3YD2ZqMp+M9GbGTD5omWm7PMJBGT10XCqA/L2g9fb1L1q052WdeOSAalYuRDS/00uRjKScOLjocWGwjHMS1QxyuZnw+SpKkDaisTfkZscEWsMc9meVFXFEerSqbEgndxzcPwpa//t//Omf/u3qa2//Y8vVv/3Tn4Ll964bmxN9Kv78v+DyGrR++lfZJf/87+n5q+Xtv/7YK/+QywK0Fsvf1fL9QUvcLMASXJBK9gP1nkp9qAKN2BPFHWvYe4B/D1+ZGuNSLtMJqbrZEhY44jgVFWiRakV+SSutklyYSjVa8GaieioReYMX6/GUeZRk5XJEqxnKP+DGRt1dM0HbVpG9Eh54oawssQGlFeU/UVfWzHst91GaHVXSKyQ8mPu/1dLHonKVUGtnpfF24anZsXujxuxZn82oI+rAz477udk49zS9nY7u4NgN/dTQy4783GxQmk8q85imeYhb1q+AFigL93hq0dMLyqgi0HqccckK39ej4iW3fRay1hXc2cdxaT5TnybqjPrAKM9PKh4lFCaRsdGwKGJxo15WhLOxwQAt8Q5FzhHPRb94OlXl6+ArU+mXecyBmj2zsmUVwSHL0ospkryj3Zt6h4MFT2tO0Qkr5EwzqIfh0qz4NLB0JYrHrF6BVj/slSwtjLixLKWckQtYPWZpr02SmlB29cIqtsHMfYLRwFM24RqSpH6vMO9W5iNrPrWGw7I/SPvjm1bvptO97XYfBvDg2wnfybY6paarX6jOtaLnKslq9RKcbxaXuXyf3HSdW13DcQcvwSRCpRWp+IcavtUBP0cCTp3GScQ5TEEnpDAuGX2h6AulFanbMHiootsBd7ZhHQrFdZ0X0Ip88Y5oxtTPyb6UCghrNY/brdNI4J7exmqN8cn+eOqgWtippP9sZP5SqZxnGla+3fAG+vxZH8xL4+cicOvRy4+adz3nyPVOHDcZabVHrqdY5KDL9sif5NQyaMVrAgWKRCaea58MGRI0Jod5nFmPQaGjdBegrtlU89nBMbrDDpTzGiRJfQvg3Q5S036SQpceaTyIyg51MB8SxuNfjnVgcFAdDDBwb3GW8Rn3wlpBEGxSnD9R16a6dQj2fhzj1MbXEWNQOzhueTef17DNOPVA5jhSOPQkuJf6pZh8p5U3PfcBWMjh6FQYbf6Pgla/c9XQtvEtGOe0Y1tX/0HQij71CrT8MMWxHda7enxMSda8eYadwPMslCXI8yzU3gDXeXAgxjZM5hEkqVVqDvHECpRg1uWsaeKire/W1X1bJ0JrGAdabs3Ir+LkMlJLZmorUS+Vm5kn25zM7XnvvNNP+o3Lbwct2XWvdqb3JQCL7/mo3zRPjaWlnQCFW9tXQW4tdxOJBjztE/eeBnMofSFXSDzi2kvR10mRmh2zlAuuVDaLhVpFSsrA0JVO7tjVPwpoMWT9j//98ue/Rc9/eyG0Cj8bf/5fcvkctEBF//pT8OQVGb391x975R90WYDWYvm7Wr4/aEmvz7p1XDOPlMIaPEgSX6bCjAS5yzzVN5nkcJuhHIxwUp/aiTZOvcZxp3bkcNcshTLaN2jetH5SN3YqRXKtAEX5h5+5IOfEVEFu5JviFug4V6QA1rpq1c5q2oF0iZV2Q/HkQFmDkJUak3e3qAh7TSuvK4XlcuZncIKWoq5ZhfS6nv6zlV02q7nj4nSrMLhRHa9rPU0LY3jqrKImFQvwq/BKP9Qol0gUNd4Jyu4/s6fAgoQ64pCgt48uXVaBWMCeQGwAFDQiucIJpdgVe91U1DV1Nszjbb3OQ6993eWqmE7zGq/DZ+VVBTlUFBPg9CpJxhvzfG0UExPjWBYVXLE/QcVdA2l8zBGn6SAD5xUHCEcE3qpZWquVN7D3jCy5mOAZ4JYq/XMyH7T0L6XEOy2/At+aKGtenT4ZQcTgKd586YUYI2lBVkEkFznYKpas5GDIvYhhkFSaeyOqGCTg3gg6AZAWXx5U/B4Ht5SiHr566r1FWaAf6YeMCrxPSPmA44HYsRQGhLsmMoZRpYpsw7x90WvlS1bzVO0elt3bSkXVLmrKipF+h7GhpH9Wiz9XjQ92bd0xT5zKnRRctRtHneZhq7bn1o+9+pVjXOJ509pzzKNO9aJlHFvqjlVZr5trXGd1SE0LyutqcUUrr1nGdqNGeVlRMZXfAmhdUPFP/VhyCDuxpkbi/MUpK26k8Ck9l8MYF4e5Th1vF8zTtXO95l2/Be/8tlE9Kavr+t17pfihVNvLm4pm9seT1nxe7o/Koq5OjbCp5I8dVhbZfwVsL8xmn3ScM69zgX0rnbJ8FsDEp7hjXibMgy3OmMBFdpLHpya5rPgvvg7vfH5iefeAiPTHSX7Ye8DvgrtfKW3AsJdkt1BTuEGa42Ppfi8zHtE4p7ASX2ekdqtpnchZj/EwnxYjsno108GecdFzE0E35FEOwx5Y4jQvGAvL0SjCOl3nlmaC8jRBg7MA6wcwU2tvTkfEiMWVDQeRBphziyHd79wM/RTO1m471tpY4vCtoJVTMBp5V/NxJLFWrAQAUymsAupwxcOZjlX5rVQLr3e2u627qa1gnaZ7KB93bWo95zgX7fZ52ztte8cCV+F/r16CWlEjqc8bUuE9AnJyKcDaisUNGgZhILQdlsXGR12bpTil2haP0gEsajEn2eBSeSuZt3zmUj2hqWxK1oNlX1znfKP18PRUGD81B72rYe223X3ZYP9zocX4634sfzLCqtcE+0XaDEUyfVHI5PbTciyk1hc7Hxgptyq8QkhpX+O6hBEyDa+lQW7zuDybBtI+lAFLWa+4nudc+6SqbYG1pKsejiN2gt+++DFAizDrP0BH8Y35227Yf8LyGWhFWDSfp//9nz8Do7f/+mOv/KMuC9BaLH9Xy/cHLRFkE8HxDndtks6ekY81IaWHrOR9taqH4a13r2a8qAKwjsW2BKxwywRocdoPYZLUKgAtaIbevmKEuwcetPlOT5Luyo6oZkdaF2/TBV+Blpb4WC1uVSv7lcI6fCYt/d7ILOnpFSv3M1w6rXV79DC40ns3itsal7t9ms/GlwaSzaEEhcRYemEzHxEJFM8sPmse9/AkhAX8oAKqIKcu33/hH4rewKWjEqlpEY7j86ws6sPCWjTt2rmH9yatYMh7aN/heyVEQDPrU1ozJRAGXY+KUuEd4k0q0iTg2fdraSYr09vyo6T3cd+7bVWPjfKWZPho2SWDqUbLfVTS7xhiw6alBFrUS6eu749J2918DCNatCtiMoNTFuGQLYkrK/gxmW+fJBAvwe0kqxBRBPehBkIIrsgMOveqWqlQU9SPEWjB4FiTit2jGoQjuEKMlJdZYdmNSVZKzAcUgT3Zdi+8Huyk5Z/WWw9G3SyW/URqolWsivag6/sUgDIubOvObhw1WmsAjKq5CwO3WNqxrhzUzCPHpqqVunVcN8+a1SsYdamqHtcpvfDcqZ21qoEkvQR/wH6dsDMs5d3ZQRCMyxGp+ityiKMZ+iiE9Rq3Gm86IHGZVrddAAJ1XEDaHZjcrm1apSX1Yc0ovK+aN0W1WbZqg6c8S9rUJrNslOIr4vLigkcpiK9YS6Y8Qr667sa6Y8FtHfdSEqhkH1QNK6No3oHHhg7WmnFvbt+nkwhjHkNFpiGiyAB+gq5sweDHy96wuVEEQIvVC4pcGENDnUFOn07znGpbwqlhcoUnRu/zpPAqjPzyJ3fuog7FLieGDTKUqWhfYXvIpeYywjmrZWK3OM2rco7qOTHqwFpWGQh9QHzI5V644rnNUxgJqNjXGIRd52rgJftuIoqfdEPdvDg50PMwdEnuPsVnKL+ahBCLq7hIYojWW0rJ3NGV9VElM25d190djNJx53rkXg/bN0DobuPWq9361dtu7Q4mzb4jynphjK8E1l6gpX2DM0Upbjab5553Fx3u+MCLmxN2wW4FDTYOovpDjGQZzE2WR3e4K5e8QToWgEBq9dP7nF1zCLRG03rPvxjUb/4YaL2NdP0KaEWHQ3IjJV0Q1xy+K+2y+gXltDesfRgJkDq38QjtJGx3MRoG8u6SB8u5A7l+PwlUpq56HNYTDRvc4Oza4d8StGKpfyE1vbzEr7z6M/7Br3DWF9b5ajWSKUjLP/3bv8We/1eFrThofcZCMUb64r/+2Cvzf9RlAVqL5e9q+f6g1aZybfIaYV6YTdTnRrQEDKJf10uCxJqsP05tRtQtEsCoHoW3ZEqpws0YHx941IOrpm8XEr9IEmC9Qq1XSSSXsuTTPE2egm/HlHVAXYmL6/FA1lvQiv6MjDq65DbU3JaaWQF3Gel3optnlzcNJ7VXGB4YrZOkM3zMTwbl8TjQhBCmklhWVC4lL0r6/ot//zpvMPhTECuM8Cgkoc780w/7WvL6M4JVPbzuJqSeqtO6oRTBSREeYaNK/XwE+bo+7WSJj+FxNC5MeRo+Aq0oayvMwQtCcEw41BVX4lq0qvZtEDhq38Lj14prABiAbrBvQVnp9xRByrwXXlUjFcf0O7izfusaWBhSpSXhgkhsMMhjDBIg091YN1vBVwGtbth0mCbIqT4qmBcXHT/KQaoEaaVWcY3QOvsBjm+JImxLoCw1+YuSW2YVu3C3s09PQDvISuZhOxSukFCS+IhV98bx7oducuokx07ad7M1L1PqJE+q6pXWTpcGSqlmqKfVyoeaSmmxVXNHwagr7TUtJihzxzZXm+aHRvmoWtypKSv4s1PfdOsHXv2i27jvgOjEmnD+sKvvKSzZeRDQwib5rUvAkqhukki9eRwFGfgj1/Lka/5uO5b61YmyB5tn/U6620l0Olct56hmbVPdSPpTNfGLUd8rFMyKPu7Pms/z7GSa5CZCeZE/kZV0OJ721lv1YnLhUbNpCepGeZ6jbnrKJXmTQZ5PipecwLmIUvJxEdCCQ0/ZWd0HnqSoPnKwi2K53j2GASgLVwZcUqbDFKjArOzgT3xjUE9IubVU0CWg9TQN1LfxWYtjsDjBX4HWPFT7lNgvvpQKCDmRlYQ3eJ9TmeW0JAItPIYVnH0UDMx9KqVouqGmrIliimwzVoXrEs4a4grrBGcrttBtkoxEdE6Rf+/eBPIhXwetdiDzcwaPXytvSoLApdawrAtfP69Wdi39qNs4GXlbbjvfaR3BXJvCLz37cmBfDeyb4RuueDlwX0lfxGAjwnSoOXLNPNLVXYn3xoNXEVm9snaoTtRm9VfhKxEFFaMEWu70zV0ZqNM3ri1afsWxDhqNk0LZdPzE/Kk4HBs977zbvPH8+98LWl+kLNnPvw5aYh53JsBJh72NO5FEmDH28Cce6bhwM4Oo5lCMUgxC7UFOh34p0sPOdGonlrojoEWtHSs4lNu/C7TwuLCF/SPbArQWyw+6fH/Q8mMK19FNTuqMWRY85bkPuIXDXcDtFpRVgPueXyHxAKqtouoUuavhv9IJ1GlewJmGQyN6gPCqcXumuiz3bjymhk6UpdM8kylDCWRFbVtfAZVUZ0WaDS9xrexSKfkJpmVIR0F9+Cucp6q+U23kLrKT/cpwt2g0pycjtziHw+cG6Xb4alFLl5KMCI1IIHgsuWoRZUnxfU3KQiLPUmqpWQOwHNdYl7BANxTCplQ6nyhL5lypiw6Xf8DVU5Ttev20Wj227Qt4qIN+RnTkRUJAplcF5CRPT3xfwZs40QloRREJmrpmz54oC0dK36X2zcl3QXlb+h3JXWQ+lFO/kFpjipsUM2vhAMFq+iG+izzdJ9kDVUGsULe9IB7JqB/Ib0iijkST4JSIejV5PPYFd7I6kCZgglXcjYqa/5JxjqhZpPQtEsBg0CpTxd2Kkf6gPLwzlW1AXbANz9b8yZo/V7HzWcUuP/DvZKASX3Flv8y4u41rt3HTbsDfuoKX3O3eDIY3g/HlvA+EuFPt5K2unRQ6Z5lGIp/Il7etxJ/bpfVh9XzQOHOq243qVr26r2uH9TKJhdT0zVZtp9M66NhUeeXZL7lM4uQBsXznzrWlFe8pfnXXucKJYJSpVTc2ScYbDpP0ocYZAbRmO/+KXUpPatmrEqkjQvP2wHWd2j1+o1H6VE6taDlqMZfXy0Wj6g0bGKLTsT7s341H130vJ0jAQQyqohRvtdv+rLAnHPNJbh6QlyMbZFIN8rBRLzvpk1GYt5vBnp8HQaQ6g1YUTaJgI4GW+0C9yNs3nHZbI21A7o8M9GpxV2h4ujhwk0ESO1N0F7ANEWjNppwly0Uyz9zTD0OuywrvdA3Jr8X4/zPWChQOn6VULMcR44Q44k9c6yijl+csytTF2DiibNXCMq5I3KZvFw46n/UUwsXFQQqWWrUz7ln3QMqQtTOPswQFBiLQeglwhYEmAS0cPpkCcGJal3jRaiQKlUneylv1DdtYAck3VRzo47Zz12nfu517glXv2umc2e2jpnP4lo3jQPKWtbjUk648dv2slF+XgQdrxwKnEWVFspaB5kos6vUWw6L303MqRMQj7UYSKWmcEE+a5eEoM5+rk0G565KCi8fZm38MtF7nEP4qaEV/SusIHF9SMQ2VaWS6B1vusVBQGPD/rEvBqJuMLmXSB0KQlQpcnRvpPEE9tdSNqrZlaVu/F7Tmi2Wx/KMuC9BaLD/u8v1BS+5quC1Jko9Z2akZ+/AwyIdmrzq4Zzcu4Nqa1PJoxWTBa/xZrWxzUOuIpKiMffJFOnf4rKiuCztVckt+iwTZPG5vCp8S/ofBXUpIMzD5s5r85W3MSkJbccSKYAxWzvysZj/ohRXSw0i9A1SY2mHDSZxUvMPM+DTdq3bTw8nN8yTVb5cGfnoUiuBNYk0t4XvRHZdV1Eg8jW6iQbX97NlkPffaPOzYI/6fVEyFvimVeAW3fGlRJUICYcRAHqUrq3hC1MrGPIRThcdm49L3EvLVAK3HJ2U6I6FhyXcaB1QDZ120ENNfBC35Xi8sAece04eWSvL6EbjSIycNktJJ4l0ctMpJiiZVCqtCWZIzGfidI8rsElmLHkc5pK8rzZTHHD78ZIliiV4fpQVqOxgV1B6Kyhs2SOGttCZdzkSwRKJqpDGI4555D9BSqGPSipFZwnjAOBRvnreEcZdBi3PVVBAy5XS1bzuhlB+pWRp7vr7fsQ5ajf26vd9snYBYes7DxM60Bzf9/sNj/2HefRh5KbNZutKbW4VBJtfJlbNlY6difjL1rU79ut+488zjpn1g22eOk3Q6BdvJNRo39fphrbFp1w6aVapLbNWP2s2TKOdK5vul/3JN29OKGxSu8e/m88p0kJExIElNMC+sRXlrgWJBGNTC+kUO3mntN62tZnG7mdk1sX/yfy2oByWzmi67AyqXUoY9bdQrzsa5kZ8beKngG8PyMJk9FSJlAAAgAElEQVQxoSHKpYMiyy6praFsYDnqhxbp9Y+GedKG8VMUAfDTAloyMD4DLY554s0k+N4hccsRjSIrDDSpGDZS7tUNM+6wu6Ryqcs93yRYiiML2pk9YvxTIyPpJYDRbqmU+IrLETb1VXgZ45OkNTnPFt81I6YqSMyTgqvtWxadp9kKCpQ9a4+TIsZtwzymfmiVTcfar1coHwx7hv7L68S4sjh2gcPEKb63OKA4mu2wSZrkguLgwuCgv7RyCttDRWeBdG+jStc2qf5gDQPnVq1fPZS7mYqumltqebWSf2+ltx39umVdtWsg9hundduCc98mi+goAg8v1Gh9C1pyaZUqTaW42aieyHkKwm+/UV55C1ryLXHKehv7anM1F8akJMeWs0s4Z6my0Tl3m6npY27+XBn7uW77tN0+973k/9+g9crkFANrBdMT/GZhJxl+YX540MaQbmc8tSFxsJp+iM/KO4d+AmfuZJDHGMCvxngAmVeKdMvDdeYPgZa2sIX949kCtBbLD7x8f9DqcBUNHFxD3VYKa2Ctqr4XTASyPCDuQLiZUUlM/RQ3V795OnKvBy4JG3BXYpobFh8Fd2K8x9J2S6n3Eqei6FN+ud8RRWnc+0+r+g7NK7PPHYgKZj/Eg1dx0HqFWPQna2PATdELuNm/L6b+SqpQ1Uutlk/qxeVM56Jcrdatx0H1eaxNhql+P0kZRNJKmHFLiAVOJIEW16HBkwuK5kMx96cgkCWURalNMus/CiXLKdbHFdjiPVO9dfNEKssBnDSTWqM6JZ4dp+opSz/IpZezqaVCdtXU9uu1c6d10+umCNvC8gDuHE1NqIZBj6xkLP6QDoqvQsoKI1pEWYGTR9y7q+bXytFe4ho5kIwOh7Wwin2L56AdVuR7r6dJhULJrWKz5ccGcQOOVAhoDTlkhx3Vad2Qa8J1I/jJcEGiQCg8S4wcGTbkm+q7JPQf9p6WTmiBVmTI3hFrKel31AMtu6Rllw0qG/uEXSoqI+xYA3RrIN6nR1JfEGEMSdckV5L3PEW3rKOGuct666ct68KpXrbr5zgirn3iurlWJ9XoJJteot1lnRI3OWmnMqP0taVd5LsPuV5OUSrGuWUd4Bg55lmnSqVW7caBXd1uaJvN8qZd3rR4PlsMAzjiSQncSYEi9rxaXMfOnAyS2DOUZxsqv0uKI/uvJ5GF0p2n3EQr8KrJv2xdAiDr6q5R2GjWjq3SFrWGS/5s5d9X9J2cmUsavjNqTohzAFppKpGi0FNu5Oa77fswmfPSC9peEyzJoAqEVVjGWsQtH2eVKA9WcvbkoAd+cPsG63+SpL7nSiysxPTLQS28n1DcJc8VxAX+ESgC4bAyCg1U8IzDFT44RqL3iDeT4Bt3hwvDZfQVc+EiakxXwpUEri32p/DbW8oaj8vc7E7noBZNgsisEH418I8SXzlKTOqIozx+DlZl4Hql7wK0qHVbfmXATY3lZMdzcaYpPIvRYl9S3zPudRthAI4OKGvcS4nYTBy0hBBssHfzgnd7kKVMkTF8b32vax937Pu0OroodnIqtcStZH82038ly/5ULXyoq+uOse/Vz7rNLyQHemHRXQQhnwljcKwSA7huHeMJbQNfsSNgexXUigNVhFUSiHsLWgJjXMF1JKmDZVLe/+hYB04TW3sB0Jo8VoZOwndO2u55t/PHI1px+3XQiv7shjolUgDcDatG4w3HvLCJnESYm7VTqiPlOLPUJ+MwYZAAyCkWOi3RdbiXxjbg1C5lPxbTH3GCY0AuQGthC/s2W4DWYvmBl+8PWuLzteqkAC7SwNLfVhTYxU3EbYzIoXbiNU4AWj3uKUSBLNICppZZ8Kct1svGnUmhZrgBO+ERPo3ncH5U+7pZ3dfLa1F/4QCucktfjGjRGpIfYAGwZZfgsksjY6rfyH4qJH5Ssx+a1lm9paSM5na6cVZuKs3SdJp/HtSehuagnx1Pk5RBFC+Ajpl0XOVeQFro3JMf+Swu3XNFCrEkgz+KJsFxlGnUwIeGo89pcvAgqXqBCzMkgwhv1pQdpbgJHwjur8hFULIKF2dLwUBUJED84Cd7L+EjCifC7aPpcz+wMJYlmWDXUh8lTljTPNRJjHiVhIm59bMVNIBek0oDnXsHGfkVEA6MIkjpj2Ck6Sj7zBlf0hA2VKVnz5t/O0f/WLAx9HjE/XI4P8qs7ERwLi4ayaBre3BbsUOiTTL5iUjJRUTN5WEfmbqpdXIls0RKGNjzcz0MnlgiQCIFY9MZFfPAqyaVcA63etyHrV4/btYPHWvXMbdaxrZjHjm1G8dOje3bYQdAeOX713436eGH+Pe+fzt2NBBXf3Bt+w8ZLX+W00/L1oVh6sWkXrpVlUNF2VTLa3pp28of1LMnNfOgzgaKlt5fFLJj3LLULfmlOO7YmdghcBDxJ50F4FtlU2BMqtTEIlU3kRYg41hZUCHDrQ5IVDO7TOm15QMlv1HML5WUU92wqq1W1as8z8uuowza2afpvecn7PbdsH836eajECh+Zrf7wNHaPIBEolVyWIWspA7w+UkXvZNA85pQn5plCcHCH4WHypmcgQBMGFaSMCOxFqtu5voeQS+G9GRclqmK8aTYH0hI9l5ShbmD03Ylt4zRiDVjXD0FnYu5FBDn2pP6NKECRWphPCt3HTDnOYVzR7koV1C6KYjR8xC0ZlSRlZeIFqWEDfMiKoNHkkbkTDDPviCxBG2noW1TlJWrATn+Bp43MZyweWBscFSnReEgIt4G8JgS5ASlaH7BuZn00wAtnJiRux+FYtrcNUv0P2VahLEHJ8VOvXHhtG+xowzDvsj6d8oFDnq5sFHOr5ZyS6XseyX7SyX7zsi+t/IfI82VCK4kSvlFyqILtXdn2xdqaQtfTQkIoZbGW9Bqv5EfDKJVYX5gO16y9Yq7aoEivIBWu0ph+Z5zNHnKD6f6oHkP0Gp1z3rt1O8Frehnvrbfimh1Qz0MHA5YFPmXeTTpBSczVnIFA1ZRoI9LZGkKoJeIbgHPL/pGBb4Ik2YjqTrlPpUynxrG0chLLUBrYQv7NluA1mL5gZf/BNBiDVzpONzmPBmf++rE5z4lxaKukwsIt5giIRncfpa1HMmFw3TynzZsY7dewRsoSaycfC8dh22WgWrWqCqpYW7D1y8+kMI4RzCCGqEvRK6kFos1BiXrzCys1tRNrM2x9q3SjpJeBndRQxgnVdTKx/n2Vm5es1vdgTZ9zMweH1geoDAaFkchZUUhKSlNeeRZ8DCcFVEWBVIe5wZcNDiLA7hodM++FZ4JUihrZ02Lik8YJ7b10qZVJIqosG9tlEljjbwr+zyXW67VjsaDZKtxqpY24MpQ4yCSr0iISUOqsNNU0g9fF8qKQKv38np8vvYqUKRgp4SaPpc3mvouMNgFeLB/H0hEku1TBRF4uLgmoGVmSZAQh5W82Hlt9sxqH48aNSYeFcThgL/7yGKDcEmxGVEQj4UfaIX47dXKbqt6DK904N4G8/q1Y0vbxb/AG8IhcGEtVhqkfFE+6JT/mXxPEogUeVsuS81YdglHZ/asP83Jh+Z4RbBVwgaTx4qUAMFBH4b167Q9zZt244oTt/br1jaMVNrrh7Z90mbx9G7zgkpKmhSdwEdG3YuRfz/00wM3Q2VIo/LQV2tG4aauXRq1o3L7IN89yftX5VpCz6X1W03Z09V9Uz2A/WmxLJZvWHAKt22ROb12m/du67TdOrKdc8eBr58p6J2TindbbN8VGw/FcrqQzOZOi9ntYpqurvn0JwAYuB1XknZMKCUOWlIwFpSN+fel0qbo61ApYIMiWpGs/yvQaofpgm7Ye+AtaEXhr4iyOra0HzgR0MKlo1M7sls3w87B9Lk0mJrDxl23fUqg5fzu1MHXGYPfBloSTgRlDf0EN9gImmsL5YoAhki8DHvUDMN1LpmEL3veLa7J01G6z9W5T49cc8vTENOJMhwUXO/BdW87zhmuJ1pptVJY7zQu5uPyArQWtrBvswVoLZYfePn+oNVhaSlubbQFv5w0juvHtrGH1zvcy5USeOCpK5sUDPlSah+phOeW4xLtL6SUXTKKq2AwAFhD25bSIGGnKKxBuW0ZMiNLbZ2C6p3kL/Qk8UHPrgGrLHWvbpDyQUPbNEqfzOSGnlyuals2HJVq8zjRP8q6CdsaDUnTWTo+UdCjnxwMUsMhdQMTAzvNHhVKKOK0Ii7EV6ZTlX36QFcNb5iNc7htU2pc65JEt/QdAJ5bPcSeaVexDdv4USBGLf9JLyzhsa5wt+XSZpsUrm7waGr7enlH/J5mjYIDeNJlab5QnD1QRY8iVPSk/aIJ7nMFVNCKimNokXci09XdsAUqvcKz6dROmjW7pVrMCRWZBbeoDVR+xdZ2CG8y7/HcUHaxxyQfTNS6w0KdguSYiQqiaBtQzh5LKcIFwabKz5kMM9RqtvcwGSTH/USbU4waBiFoVdmkeFqZ6siblR2zsCaUVUy+K+c+VYoreOSRsFROcWyTmybjB+IQSFJZrIUX/TllUQRA15SOL2nK9TnBEiZKEu2gK+sBNWZltcMoFMC7gqxdP3ebl5L3KEeBYiacVtdn5TqWBSdpfr9Xsttlq66aVe2i0j5XndOyc1JqwYee/x8LW9ivGRaRzQhkTjhC2BLR/7ATw6ifane0ar2oaIVsuZgoVu4L1ZuCDfoqZjYKuT/nc/9XqbBslI/s6qnXPuh7B65923MKdu3a9w4Go1OS0GgnPO9GKaxJKFVGu1w9hI7i+YERREVRslckFln0YkBZ3H6gza+3jEOcsziXSULdvgbYPE1LuA5Q+RPn79EPDyEqyuuT5xFKvc6KfKViH5NzfPVmeS5lwz436pCyKzynntSsHiQTUmFd1j0M11UYxyfPsBkU+/JT00FOJtokc5t7V2REw8Zpc9/qzqVbPyLdFPMQ12HJoV2A1sIW9g22AK3F8gMv3x+0wBIiTu3UTvzWObgCLjJhA4doVJa+AGVZxbVAzOCLOX4cdJJswM9CUtkl0BeYJOiplX7hq0DWgrQQPpN0j5NbM6iHIcqiqmVtj/svLSvp5ZaxCT8gr6t72e5BYZSv216fnO8IFUTIAZQ1HmcBDNQOdVqKKEuM+64Sbsnrkms0ZY0yyeYnx51CN5QTKGl42C0wgwWOg3Acfld+nQrYWhd16xgcouv7AC34Uk7zQkzcAlEGkzgMCTm2Ao9BJOnEIYt8IC9UMnglsSXejDguAhgMaURW4kjJhHeHqQMugsQqTT6manapVt4Q0MLBtSr7JHUwpyIoAKeotEmXZGGPITUEo502kz5a7JGw/GAKTgnh6CBNmMeum8SySAygekjSz9qOBcpSNmr6dp0ZT8GhL6zigHYaJ3B6zMpONb9q5FdVHiTUdTq7hJ/GXKcE/cTkMIWHJkoGE2ESiVXyHDYJk/gMqLIZDWtf+lm91KLUKfdJzJVqqLCBtWiiUAVXlwKesubBMNcdFLt91e/rvS7+m+r6GdgCtBb2m4YlyAuoU6JalJ7HCZYv2gzTKS5QD91eotNL2X7Saic1O6E0E8dq8y4/K6Y9LXVsJP5fPfmpqp407Yuee9RuXPTapNXhuxft9qXvJU2Dousua3V40jeZryHx2FScsiK+emtvievXQctp3QhoiZas0NEfAK23YatXoBWnLLq+RTrsIWhRmLofqLNGOd5clEWFc27rjNLXeQ90gzYYiVE3LTW6wyACFkx4YW2Oc0UftA5EywcXNHwkVAxagNbCFvabtgCtxfIDL98ftCb99NAnWWSajGxfwiMnhzizpKQ+FpPvldxytbIN5hHKepXaF0/2ixOU1FaR6ELUrIlTxeIfLFF3WqIUlihcEsP9W0p6AHvwzuvmbs3YgdNMJWT6rpZbo+hHesWqrNvOadlWjnLdzdQwUWt1x+r8MR/KkZMXjptoJLAWIRbfKV8saEAcKgEITsDgc7ude9chkgEmiVIwvJlybl0prBnqtsgb1IxdbBvdxVkvhO7rnZtMerXZuMRX8xquxQmQSpXIxCVyQ1XlVwpgkT/kx4SMIy8keoJ/hUXe1zKBzd2r9kkHr3lG6tL6vlQEgW1AWQq3f8WhBGiRAEl2CfjKaZOmSL1J36E4aEklTCSWQBpxrMEtlAXPBiwKWpN+NaytzO16zf0mh0BFR7tVIwV2S93CQMLPHPh3j2OKg8FlbJQ24qCFUYFBGHwpN02O8jmDEh0Oc1HVDbOQ5H/OSH0+J/7WoHs/6j10O0HVh4DWi9VORBRecJS7ZhPiRrXyw24OrEXu2jA5GqXG4/RkQnPe00FObDYsLEBrYb9pWCSKZVdPaaql8dLq2o+J7E96KWoM3U9PR2mMt97godu/x6PXvTbapw/V9LliXymlnLZq5n9u3R61m5vtxh51F7Bz7SbNLNj2mVqmHtBBsdavxqk6sYzBbwctui69AS3qo9U4bju30rKMWyPe/U1A6zPc+lwbw4/SJkNBoH7QUZBCW7goxXUFeQLr3GmekUJJ4xhXafmBMnXFnUiS3GueouJSvhUoFjKj4rIJxBIJH6O8QTK8nfsFaC1sYd9mC9BaLD/w8v1B63lGYsqd1o3TJP1lKcHScyvEWvDLi2tAr3gM6lX06S19qdRQONAQj6QshLjK9OdHrFawCndraX9sKttS8INHS6UQFkl+mYfUFhleu7VXr2xoeWo2Wskt1dQt175Jm+XNcnen+Jiz2j0//zRLT7l0R/SpB/3sgLUu4CVTCv6jFvbhDfticVm/iJIJRUjDKIAZsdmsPJ4EsR0Jm0xHWdYWpxszF3qlJTAlN3iwh9e+s+sX5dKO5z70+hlwnd9N4SNRc+S4jsUrfygqkAhqIWBhcuCrcFa8OIHcBe+WaSFI2BNRdeoBre5gl5LuH+MNqFWk/xSBYVZ7x/OmdSK9s0SWgCkr/7ITaNdprL6tC948jkuw2agovcjwo0S/O3KbwHh1A1C3KgMGT1rmnu+cSdIOPLBxPwG3kptWZ8CxdepVTYX1FA5Nvy8l3uFHEVDNDZbEMF90IKU70wRfXZQaDKyBEasgIpCRv0XlZNT/LcHSI6S/1w56HJOInIhPuK0gRZPzLc+l1RVptbWlsSmlG40G9+NBEoYN9kep7jgL601yC9Ba2G8agVbzXPiKGjSFqO9ywzE/amtmZ/xmutdK951Mr53qd9KjbuZxVHzulsfdYrt3r3nXGauSzHcT2UJK+VnN77XtfbL6LVgLA1VVN+q1iy8i1hdR6tfta6CF3xKBlq0fCGiRilKbZfqnJZxrQeOH/xhovcohfAtagf5HGNEK5q04JZvSF6WbX+uaKmljjcKwqcKieD70EyKegSfSrZsDX6Qg4oUa+rhEmKV16faOm04u8U4rb+I9C9Ba2MK+zRagtVh+4OX7g5Zkf0k7EVPdkEQ+iV9RQmB+uZj5TKwizlevcCsCKiOzBANuxfFMYQmNSm6Z29eSTIKoNcA7J+E+44AjMNSVS/K7WtXjbvPKtU5q5Q01+Usx8RNogZoL1c9L1dpxztvODNP1znBYnE+Ss3HOn2lggOmwMO7nAFok6sAVWZR+FsRGrMhxDxTtJC3tUbLRCtJiCybqdpSrxsEcys5/rhCUimwGdRYuSMxnMiHD81r1rJDf7PqkJo+V46tJNw9roLyabCjOnhQ5rMB94aiLG9ZvSJKbvBjFrNh1eOnY84JY8i+uB2tWjwhKDeAoMVW1RNLVoqNtcqEU9pukbiqc2FnJfpCIFtwa/ByKIIUlWMMwcY6aFE9BreXpJIhlPU3KtG9ZU0QgEy4OBs+4lxr4d+LEVLUtwFU5/aH48I7SFNUtoLvf4g5R7ath7yFoPkZZPfdO/bJaWObYJgnQ6xlq8zUdkMTc07z6RPVyoaI3HyPKJxzlRt0kNhto5DrX0hcYWyJPZM3scuWkWoP1te+kz5jkExK6Vw+k0fNLJVsIujaewCFuUpta7jSdguM76ebHwwciriHIOb0ArYX9pmHxbOKTSIozgp8ItCgA62MQAh7CHlmta3j/s2EW17RJNztrpSf1lF+91at3t7pxWHrMPeQr6kGzudpuHg+9bLN2XjV3Pe9G0hTjl5RfB604lX2Rr16ZZ3PsnZ9HoEWdCTr3ElUmjb4QtKjE9A+BFs5rsYi1vgZakXR7BFpy4kerdVgQNepf7HKqcN+j/nuj3oMoDFEeRyfodBe8oXPDzRVITVdn7dyg+URxo2lRd7IFaC1sYd9mC9BaLD/w8v1BC2DDXYBWNGpv9YnktrnDFYxqrnJLxeS7VyGsyN42v5IX4TEr3G5Y1hCZ6IyDryTDDbc0SvSHUedZogVu1XIq5TR43tKOGqVtABtpGJa2G7XbaiOjmJmdXPcyP1B1u+tnZtM7goRRZTwpgAQmgzxAazSkNMIwXdCMW6wdkBlqQ79QFuGQm8DH8aJIYIsSA1AEBngTmewgdY1rlgb9jGkcq8oenshKun4KKx8xq4xHeUlilI9ILVDEUdS0p3MXORYupwtGNIUtgQG0XsgqBlryfqkiq7G+PBewUShSL60H4SyOZQWHlXpqfRTQUjPv8WZ8O/bAdKqCFQeDVK9LJj1thbUkD5P0Rbg0S7S8xEds1k6l8AwuiKXtSmolvpcAjwXlHesA/pn4PX6o/EHlE1QgcY+NxwcBWoTiXJJn5gCBH+czhdtnhemCAQaXJEVw2L2Hq0TdsfVD8Ha3HTTJEWkB2Tw8SjnZkJlQ4l0i1swRhkOAFqd0XonoSOelv9CxGHEX9ZyFw3fXa6eGXn7g5vA48gvjbnEBWgv7TeOI1ilNMTReVP4CvOGiygC0+hf97mXPv+j5V76L0+RaQrKPw2yvfU1XyPqh55y53kWtdaxaB2rJuX84sp0Tt3METihlNwY4I1zKg32FUhEjfRGuInr5GmjF4fAVaDW1fWrGUFgV0JIgc4+F9b2osOoPgVY8ohXYV1IHWXCV5krE/PCVdvME18OqvqcrWy8NIcP19FzqpYZrCNYgbdAkn5NSOhtnftCz5ABXTq43JuUeJb2Mqyuo7JHVlRagtbCFfZstQGux/MDL9wct0pbgAioyLpoi3/fhnZb6SJUzHAn5Gmi9Yq2oWEvWg89i5XD09fKaVdmsGzuiBRdQFveowaMU9ogynvyLMtBYv0HiYLjnmeX9qvWg1bWk3jgvNg9LjlKrDtzMrHtN0r3D0nisPo6oigaUBdYCHlBBUazI54u4Ra1OZ2Up6Ao6a/kArXuBqFD2N2gozNl0pUiJgVQNe+m2c1utHpfKW4+PlFAnASvgluc+SBNVqrTmJEbJxwv+DPIPCQNEJkuk3qUnDKwbKBcTaPU6AZwIXMm/fJZvblvH8HuqQdiKxEsqLD0SdGrSd6vKBh3fTBhXFM2SHDWwamg7s2F2/qxNJspwmO73k71eQigr3OBCpH7BAaIkqcnzlDN8QVEdhFmVfZAP3DVu1ixH8Nhtnvc7N6QIL63D3AfyL52byLvqNE4Ah4ArGkUso2JkPxJoUeHcSxMzqq/jr5Y+OdTJl6iS/KeXvMrOLXc5S3LWHyA5J1qFlPnZy4K9Q0pMCFZ1uNkRbU/o7ZE4B/ewkkIOqZqzq9TVVCq4XJ/M6976vbsFaC3sNw0LTgRScG2G2XcR0vD0RFx6AVcM0iLvJMj81KCfd/191zvz3YtO6wis5VQvvUZm4JRM20hk761qzveSXe8yn/40GWY6oTC6x0oYb+2LUay39iugRWpJDFpU/BmCFp0sn4NWwFTYmN8JWvFAVtxevfPlTzxSm+brCLFc6r1BuoK4BGnldbW4blZ2wFEuV8/SpZI7l+BKBdzqsF6ItBSvmwe4XslNRzpkSFs/+o359aZ5PO6lyHHEdZIayi1Aa2EL+xZbgNZi+YGX7w9aaua9qKubmffwyEXDvZIM+lxRbOpzVcAogTASGHwlJIgn9cpWTd0EX1WKKzBQVrO6325+FrmSTDkqLrICZTxp6irP9dJ6GTe83Du9+JFKj6zrspG/Kpm7ue5Wbl5p6q1uqj+4pmx7V1pjZcf90qSfFdACEVEzVs49ewqxKl6mJTIYs0dlOMr3uqmun6T2wT0SaRj6iahU6RUjAbH6Peqs1ePID/yMWu1E0/amswJYZdSnz2IbpHwInIZPRawVAYyoOJCMeAAwaemqSQVgfkJKCNhBuWPESrC9gJawFrwQam5W2auWt40iKacTROVXsOfd+lGbZOgPbWMPoCURLTk6eINVXDMKSwAtxzqYT4sAktGohI0fDFKw0SgjP5b3QJESI6meKiWqxx57OfBUZuMc/Cqaep/ksT2j3sPjOBP1/CGvjv0bKlX3k2BOr33ntRgO7XOB6pq+TQ1qWABDgqhaGqj/YT7HcTEo0khlY0XsyUA2Gg5r/ZTaH5fWMXhG/r0oakhwDwOAWe4Wu5H1/Unbo49d3cvPRsXnqfLIq5J92Pduo0bP7MOdS3cgbFXUR8ixT+zGkd04bDUPWs4BfDgx+HM/Jmj99N//9Hr575+94V/fvPKb9gc+8o2W/pc3W8vLv/7P3/7sfwnDUlU2cRp6Ng8nrr0UmAG6S84bBXh5QHJgNgjO9PzrYf9u2sr27fu2fd1o3MCI9lvHPXtf969w6cvnta6nu+0ztbiCYe85951QaVDyYNth0+E4aMWB6tdZq/1GpfA/BbSi4s+3rIXTUPgqMrxC1Zj1oJsFngzcW1wl/Na1bZ3gUskx6gtD3RbEAoPpCtUDUy46T7JQAwxlU8svUyVwZgnXorq6+8jNsnEtIv3VyULefWEL+0ZbgNZi+YGX7w9a0thKTEQs3lpEUyLgroYqgtx8liISJHrOshakxm7sSpAKNzB4/17jBHc+UryobLWt4071zK2d+w24zrgvnuJtdWPHLu21lKOWclwv72ilT6X8z7n8x2xmrVX8UDdOC43qmTHeKIx3c51btaZa1sB76DRJ/dxr3+AeDzzo9eMyYdQAACAASURBVBLjcbbfzw+HxelUjRVlScdbkFWNEatKrzxrklomU8uc4p+QjkxkboKJKxO0Eu4FEIKvkCiWxLjs5lU+twGKAHdFChyScxipa4CphLUoqzBUnI9ejAAsqoyS4myRJ45EimFSThAKGN7K1DXYAyilFdewb7Hz4UOIYxRiyTGQ1WTXASQjPYJrRVKPxMFScqvwPOYUNSoPaWNAVoVI3j0ErYIIS0j5U6DL16NyuOmAIEdgjyNv9/CKmhZl6QQxN84SpJy9frLbfZCCCrhiNvUUJk+oWloPWlGnCLEobzDzsZhdJtBiExgGNWGPUUFX84LKCA3g+tnAv8MGgPGepoEYxnhc7nVp59OeH4kOYWHIfbGepqX5o8IBycJkWqIm1IOCcCNBGrxbri6TKQDS6G9SohQMz3mqm2YH4KJFfueffjTQ+l9/+ucvUkvESP/zzSu/aX/gI7/HvgZaWP75X3774z++YampW1KA6jZPWyyDgaEF64rMAy5cvYTn3Yn5YaeBLvcopzOI8lovOs5xxzl12+c4v5z6pWNctps7+2UbJ8XcUa/T/8+osd/2i6/iUV/jqBewif359nmEW50w45EQrklJj3gFZy4lHiubeAVXP4r8T0u9zoOQkkxhSDq0vOKHfYoJutpfYKcvbqG8/ll0K97pOPa2uEmbeJeaklM+ocvRacoKrpPaTbV63LQvFGW7WTvuNE60/IokseMeRO3dyxvUCjL9SU28z6Xe45DRhW5SpOs/rsnUU/F8AVoLW9i32QK0FssPvHx/0IrnAcajVcJUn/W8SpIunKi0U64XxU+oRVKDNS1I17t6SLGU5olMGcJVVTMrfoPcC7ln2419t33W9XCXvQCMWdqWoW5YlfVKYbVSeq8U/1zI/CV/v6TebzRy2566YTYSOd04y3c2k95O2rtTPNM2/W5SvHzccSWzSxz62awAh3s2q4SRKysmMFifzxtEWc8k5g6kgZ+NW28sy/82KrCmrB52C1htIiizJtjoJ4EfuO/2uinTOFbKu23nFq4Gy0i8sIo08hITpoqyB8Um40BS4pVxhVjiLWiJ7xVtoccOCnkh9oWgFB7JpePyAzgEMCBuXd81imukS5F8h0c6oLmPJCvCYCygRT06uSVxDLQKsYhWQcQVe2F7ZSkvoa1iGYmGdVjV96TcXDpoybw1zdOHOw3epO8TKPZYt4PSC4Hi6qZZWA0APkktqo3sx1LqPVgR1+jZsx4eQYprye4i0uODQnJhvSSO+Jj3pNjjrDIelYJY1oBChQJasFmg6kG/jhT8H5UJ9VfNCT3SqrpJ2jYWxI+cy1ez++I1SgLSn34w0Pr3//YlKAJ9/VcArSiEFY/I/fRbH//xDQtNIem7lrol/dxoODVIJ11Ai4JaIWjFLz5St+m176QY0g2zAUUpvpJeceqHx6rveolxM5tW3j+5Vw07GR+xv85a0TvfvviKeSLK8rkALAItq7gG0MLvotCcl5D6yThoES5yyF3S9j6Lbn0xnPW5TOJn7PSroPV2VVHYWbIK42cxxf+x/zs35fIW3sPq7evcpHEn1GVdlRwNXJFwbxr4d9LBAl/n1E5wj8MbFqC1sIV9my1Aa7H8wMv3B624lMWrUiv5k8iK24mIaflls7RWr2w19Z0G36jgT0i/JpkdpHx3ScFqnJWzK9wHmQqRe96t61+1Wqe12pGl78Grpi665Q29tK4WV0pZ+iIt/b5eWm3qu03jrK5fHyv9/VJzN2ufZvsZrWt7xnSan88oUVAmTeX2L0wyGmVEwSLokfWiY6GIdjklj1Elz524Dq36kUjMkdknreax3TjCI55HcsBkoksh5MOU1ahfVNR9yzx5nJXxp+j1iUyfqF8IX8nrUeRKyp/kMV6jFSJWiuNpAVy9Ai1BPukP40YeRitIlfHsMzzvOlcALZ8V9qzyuui5U7EcjmzmvZiWXS6lPsDDwEGBP0eCyN2UiEZMwua/eJG0BAckwi5AFfGGSFS3ufmvbR3VtD0YViUeJB1lUupLcOfQwIRn4LVghzerB9TRS1mnHtagrOQvQUJjmuTmsWE4oDhwj/NArYQ7SpMShoStOJhGBVeRQGKQ38hwi0MfttjKS1qmRCnjqh5UtvdELY/xouQ00ht4I0niuXkZd+mkFu6Vv4jnf/rBQOtfQz759//1hf++YFi0/Lc/pb/0r4h5vvaR6PWXL/oSj31ttXF7C1ovcblw8359VRGY4cVgbbEP/qcbln7nCjTC2pubYHg6cerU+TeI7fCEhevexiZQgiHHgXpcox5grn3j1KkdHFUQWXuV9J+r2vFxvtcdFQadREpdnravO+1EnI5+Bbe+9q8vQk5EWRLylSktnPtmYRVXEpzIuPDiJJLT81tASwDpi+GsV1mOvwlaryJjL+sMswr9sKuYfGMn7BwN0CqVNvGGaoXuWbiIUcZgZdsqb0gDelyRjPwKrqUD95bEM6rHRpkOokjpLkBrYQv7NluA1mL5gZf/XNBiYTqKgZRSVK8lahYwEWSnZBhtxzb2Wua+Yx3AInELaU8UCAnWjkSfCv4BQAs3M9zz+h7VITiN64Z5ZqqHJG5R3rUKm0pyqXDzUyH5FzXxoZreaKv7lElvZ+6r5oHSXkt0DvPjtNWr+Vp/Unp6rM+fYaW4oDCBkLSo8hIhZRmcHFiOXHDSjOqRfkPN2DfUTVLkq2xWNeoxJYhIt1ttCy+alU1L28Ivkh6XnTAZLwpwwZPQlB3RFoePLl0yJYQyY+lCSTgcsQKhABUe8VzS2PBObpH5IAEfMYkaSRJjN2xmGgct8cwkpuRxlRTlyVC2G+1zoSypYqqbB1p5UxIFX4Qfsx+U9DtYOUVSxfD2psPU0zjP7aeojGrUTbMlRfVYlCdwyKSITrS5pPwj6NTM08AWJ0cB9qTIAbwHtuEfm5HuYRKdw/ZLERQBeWWL2oCmibLAV0pY5oeNLKc/YpOIkEWCn5X3OQmzJDuWduCjSmL9c00CU+NJcTQucJVdekrDQxXNEgEz17mVjM2oG7VQtwyMfi9DxWPuQw+oydlB8aMgh0BCeYBbj9XeaZ+493/6UUHri6TxNWr6YvKekMx/BLReNiZcvhG04uD06j1fXNvL+//lC4T2n25Ypv2kVlzDhRTXTwn8yiSFXEmipGU5qQOpmBDmwQMYve3GlV09ty06d5rWTk1fNwt/MZSr83x/+Kj1uzeJ8lK/Rdqk3udZf78S13r7369Gk0JKEdCSaDZ+AjgEoIVzGVsuedS4pnXb929By4syBsPswVcrjzYgKgn7Gmh9Rlkx0Armwth85qtAkPBz0ArmiZoXjnNVqew2ayT+jgsXAVhQNrxvsAwG7nQtcw9XSLxoqRTFUtOflId3leQHM/NxAVoLW9i32QK0FssPvHx/0IonDUrNFaySW6bMCiarKGwVSQJy5yumLGkCWzts1Zmv6seBcSJWwzhQcqtN87DfuSEFAtxTtWOnsl8vbhmZZdy9lMTPWvoXM/ehWdnu1PYd58Jo5pKV+kne3y4MtsqjjO6bbas/rjzNjPmTOp9nnyi1rPc4K8OTpmQbvqdyxCnZ66a4vohsOMjBk4ZRN61R4XGSh98sBdBqnppK6YUVs7RSK6zDzMIaZefnBClXrfK6Wdmqm3v8u4Kul8RanPBj6Qemtk91U71kq3EOqJBiJHHTo/y66A12/axRPcGLuM2LsIQftn+JmsBEEmRvWestaMlkLbbKKG9VShvw4SSmhL3NfYo3Fe4AE+iXsLA7DD8Nv8tS99zmJWhqOshIOiI2m3thcU0aI1YgHG9fdWKdlMVTeXnOEvyt6rEEskjDun4K2BN19f+vvTdnkiRJDnSLwRLDgAADBssBIiNDPhb/oGWIJpoC82SIR6AZiIDaZnb+waNGMM1hSmR3B9Xdded931VZecZ9R3jcd4THfWasqqm7hYUfEZFHRWdVmopJioenH+bm5ub6uaqpEknStJMyfgs/wQAncehIGxgixfuOvE+TgeWofwmDUnrfQQEtZzRkFicErTg5eQIUsSTUmkPjAPsAgjSwFiyj02PH30DHQoy/PGTz7totnFkBC5XyJbdiQaFDkScnrIReQfbJGpuYRwHiDaBFMA98Dq2BBsCGC/4+e2SgZQYSo+udld0J9hIR6DsDq0w1VdmBFq/JeJ7V/zcDtAzyYnKbKTW0CP7xyECrXb+iJxG6uhJcg2GwxELFkGOtZsKiqUSCIxyBR7GINnZ0x03sFVjG9mR0KRJ8GXL/FI263fF6ux9TK8eeyEqj4qjnP1lyFBTRra4qeAbagZYda+EC82yEKtGHm2x8G9bAo9Rnjrhq8YLsV5r39dygVRYcdMvClDDt1Aa+mgQtkbI01mKgxS1mCFcsJWM2iXM7eWryaGgDNuanxgvPncAVAWvB31oRvbLTsW0tVQaMToy1Aucv7gdafxI+Q/zjH10zVdX5i3jkZ9+9mLn9F1fgAh+2xWyO7/q33811ookG/90fN7T1L7559uybF+btcT1s92+u2TUxVWnamnn+9WsVCVpSHrEsHrQowxJFY4+ymBagrFMqYSqAWGS1IMMFGa+oZBK7GDOQzchCu0fqIJ/cxw+Eqd1UFD0DAdgwpVIaPxkmQc/2/hx3/1fE8deg4/+EPT8rkaVseqdUOCrlg/Gc4kjl9qOldX/hIJD1xtOpfLLbdyFiDZKjoX80DNwMs71Rrs1sHaBMoyoPr+rscTn3EV72oD0DVjUbHl7gJxm14L+gPRczmIIJ/RUDyxh33vsu6ngduX4FJex8rXiW0+HNQnyvkj5C3ZqlhSmz2RFjz5bip3BgjYiIVCVt/lLhUyn7oZA+zqdw4jXpHKBhAGXl0kcAZpnkAbzdSQvBuWG6jxBXHbQ1lfGnbo5hNHNDmMjBpqQr2wCxsdAaXBFNhwPNgOKRsJRoSIyp8GqW8muF1+B2wP0qZU97TS/asmoOuEaoCdBFv+PtC2nEyGoH/4LKc19B0kgItGC5qWLsPlJoYBkKBR5satYh7SBlPVQ6KDo0X0XxLwHGB50vga9yih5kMroOVQUtZ3QTQSK6SRAXETOT1x+7j4HBIEYWLaIsPQaJGwh22PNTVH3AJx4xEsHsJkZ+pJT9rIEQ6CDEqmtZpK+owSm7V1WfT0Lh4FgQAuwDrdplp3H9CF0HR5bcIlLHHBOuOLe8sN9lftB6Nmue1ZRgGHaBBw01FEHL0mfy1y0g0FVCLO17zPUy4lsGZKqwtN30XGsPvgAGKo/Pnj3OZXbz6V3gq3x8Cx6TVGw97H/vcb30uLZ8UW+smB8OlWb9zO1fVqsAWhbmLFpj6adXMc3RMvwUNx5jD/vKAwM+zfZEj+XSGVqPWUJ2A2iJz5EdaNnVeX7QsmQtzm+YszixR+7N6fiWhnP5j83addC3wuboHtNHNDovLGcS28XsQaOK4ApvMXhzRTxvA46XQeermHc5Fdq4N2hp2rDrj/94S7V7eplTz55zs3vu8jnK567GrajG8r8bf/wdDF7ffGcBWkhlt6ffW1Xpc7fPHYoELSmPWBYPWtyMA8quaLaiEAtUynnQtg8LmX0yYZEVC3O/Al8JFg8evR00A7RU+N+TX2IiiGAT9LwOXv6vkPMFkEBc2U/lHEouEEiFndHgiTe57ypuOdR9X+k6raTr/n4fyCo0ugmORv7RKDwaZrGgkh3uDsI9lt6qVjkDAkQfttgWQAKaQSbyESf1MIMp1LNZdAR460Ml6Q0acrxC53vALf9KKroF+nS9fIUufxgdPtDXYzCQ3UxTR4qfkgqlu6UP0hfojpL7gOY7Bpw8tjJtT8Yr2p5AC35iIh0r7YFAy2zdItDiZwTNDBqcEeMGIBZHQQzlx2gqyeyQOZyBsFvJ4bQQLTZJDl37bqDpOn4ADEKpTt0JgKRbe/w0naxecwKxlEvarDA2MewTAydtmTiQ/gsL5EI56GJEDRY70UXmLFIcUeNJAZDvQPUo2ReALvQ05PbMfjV/XEhsE3SN+sER3r4kWZwIlXmIEXT8G0YwhfENYZgWzhGuBc4OuAg1KeU/1dmsOfIYpO1ptp6WOZrNhWPpzs65UlhhQCgWuoMlFuSDxfzYrFcQKWH52eMDLSpGeplqnhpZufk9ux9omeMf2lGTxRwtfijh+FNqyEHrcUYpBElEtqOepZDjZdz1KuJ+D6Miw5VT7bku0UM9gVjomsvGT/yABQNvbC0dXobBEwaooHfd49oIRIP+dLjciY2GsbZ67nS8q6rXjaKtx6AIWgawEcmKE44BdSagq/gJKAVGWpzF5H8LDy88O5QZHMbMauF8JmhVCxMJiHllOOoYKGsKaFV1A6AZtCp6pMFCijK5b7O0e/uUIq+c+whDejiwpn0Gyo4hkz34h7CZWvrA3KT307HNqH8JaBmDwhc+dVvehwKth9aM5zzanJvdc5fPUT53NW5FNVP++ycb0LpD5W9Vpbud4rMWCVpSHrEsHrQAsTLR9Xx8q5jc4dEsKJkVD09MBivCiYmS2ifWotk7oB8AsQAAAGLh5AQ2hxhUDeYYhlE0CmjwOc1mnJFkwBFWTnz5A19z3zdcDbSOY5VIPlurpUfd3GiQGw4T3VG4P8wMRvnBKNMbRbtDnGMz6oVGHX+dJRSuVzG8HmBb0Iv5ZNhbMEmspYNWcjhUMA7hMIphAFv+XtPbVq8ruZNCfA+9IuGSM3vwxm00HIN+iGXLjfeGseEgxr3LmAsZGnBqZXhJo24U8i8XskewF1x7JrkHlw9vdHQNyhxV85hzBv6SN102dcjJBN7u2oTy/Ngnx6AlcBOWoRBoEbap5U8YgoxZsUDnoIh5qCgwq2O99LEMOlDhBJbR6shuXDYB9+gYjjDoAMlEQTFSy5ewJp866rWco4Ff99DTAkuQRQjd8Jg3HQGeGBERiIW4BfOPsWUK+0G0BjBDDEa6FAYdyR1gZurkfiaylY2iryMpVdCjoHchZUU3svHdfst3M1Tg1o+YxZLFFPHzQBejmxgANrITi5CBJ2VxGqlurboDzljInsAt67GAGbAl3HrYhWxfLZYbmmxuQGWYv5ghFtQQmyi+CzcRI7kzr0go9NUAtLRkZDPsfw8aGLAWENezxwpaVETc0ojFTE12EeHvCVqsGOjIEoQsQEs4Pq6cVUPznK5HVUCCnmXFtxK8+Cnhfg2gBX1J1ZI+aXEvGpVLDgzUCamzwfiZiR3AY5IOrVKQmKBrNeg/DAcvwqlqqlsdjBQYx6qZD17XUqvnhefdDFp8hBHNWZa2I8OyAXWolFn6L3i4EtFNdPoNvofRBoYjCv9jAK0ai9p6W9Aaw5Xg7jgTtFTTNC36ssPCh6DjJfpepg5g6AZ8gr2ArKAasfAmjH6qqiUx4xeOBsbyh1LhCB72XGqXPDvgsDf9AA4+vchnAC1c+O67f9RcztB1jYT0dWYnoX7+wvzT8sjCmj9+Qxsz37Y/jR/M7/40sjjXZE20NXa7mE000y/EqvIWR7M+yO/++G9mkHjBK0d1s7jkyRqaq2RxfGpJ04Uby/ygNT6UVqWZV217CmGN1b0b1/8Fvy5TIyyuSNCS8ohl8aCVi+3llcOCcpyLfyDtnAViwgIvflBAmSvgTia1nU5upRJbqfhOOrGbSR4gRcTPyrCXspeNriZCb2P+V1EvhtBQHBvR65Ww463ifZ+LbtYyJ83iZSN/ma99ihU9l0piP1Db9vU3vc0dX/EkmquUQ502BWHHKAh8Hs5wlBiM4gBLmqtYj0dOD2Dk8cqnSmYfoc79Bt6gmC9rlOzfKERZZMcAcBqOUsBO3UEUwyc0vOTYRp4wPH0WxQFHNzM2NYhSCVMcC4psAWsw3h2bZBXyr9J0BQBLpqNvA3PCq5rB2Cf+bRgNI4UPSKHZI2BCr+sNqFmwplbRgozxwk1YZsQiwwspBKSv8OS5ZfREuqBYhcyCRMoEKC4YSxpuZSq8BhRdZLgFehJcwk3T0+8fVRvOZP44kd7I586BMLt9T38QaHd8nW6g1w92eu5u1w0t3GsFKSJil2VYJhMf/BQLD5xIEQv77QCcBRimxD7Po0qHUdHRrxIK+uCx2F/ktYglgRO3cspW2L+ciu+hGWoQRhvUKAY3q81Cz1MMSbRiDcLttns4CN8MI0DF5A3YqHvVqksDPOYvCgs87kW3G9a7DWIbpgFQcRIa+W6halX4iKHwme9iNrIOHJiPo3ktFV5OhpZwTXgt4V8GJsdsSJlDJbz+7HGD1khAHQ1CTDhk5hwOOfcHLcMpLKdOzQStmTV8/KAV8ryP4czP90AmQf/bTHIPQ6qUzmHUalZPcSJQ4VOhflgsHVSSh5XwUd6zFXe9CXp+DgXexHxvQs4XQcf/CXlf+X3rDt+pIx4PlNtaVsB+uFg4q1TOE7GtRu2skDvgFiEsYuZfgWoMxRK6RMgRcQjGGfSIzh2lIxhoJxXFlH0MtEKjm6havqSshsRaleJ5RY9YaHZc5HBlx4RiJSlKu0URDsv35dOueNge7l9ALgn1yingEwzCMP7EI3v9doh9S3JT7kRyzy6Xz4ol9HIkP3C4qH7bNei4WzWg4nvm0RoryoLrICriukIsaNIvvsGVL76ZUPQNPyeOzIVr3jokjCcOWZKefq6JmljUmTYQGMmMAfYXwihr8uCWRzMcRNsAm2u2Mcfykq0uRLhe0/EnicXWRiQ2uMicZtAyHGrmVVufQhdT3cbXIjQCda1555t9pvLZQEuKlAcRsV8tALQyyY1MciWdfJ9OvkvFVtPKml42MC4fK7nIdj66U4ptlxUspeh6IbycDy0FA38J+f83aAMR93LEsRpzrMScbxT3q3T4bT6xht6GlYus6lGqYV8+dJX0f/D1jj3tHUd1150/i2SDmURejXaHyU4baCo1GqWRi5ieTZHlKNI3FrYG3cYGETYXy4PGn+IHAi3v9S+Z+D688oGpgMo0TmMhEEAvIVoDVEOzRt1FCWpqLKMus4S4qHRZEAVS2SnGHYEWRQ7E/zIjT6V8Ce/poG8FDgJkpWXIYXoGfqLWgxpTSAnytUPjSfk8HFhjUf4maMrAWnZF/CpM8YupgIpDcQthGzYbaj+f3ssmd2hmneJfAlUPlkHJAFwEOOnX1VbLUS1e5xJA1+vVFBqCOjeYgozZspBMYIHBTBR+cogCyoLLZzHWXSzWhYNMQ8RaFE4dJ3o1fcxcdp5jHnc4oSv3EQq0SUWfOEGmUfRmTO7ncQoZJrmOhdbymWM8L93lmygBEkW/oElZ2B+YyyhFyadJXDXV2Wp6CaoJwin6BTEz7oJUhn6DUGf0F2L1wVuT+4gz0NKHLOHYEgYLCSyn9Pl7FG8TuhbG2wyuF5M7wGNwRUll+9kjA63vDBOiBB88bb1gHaI1RoyZY5eRlbfeWBX4f7TDTg/XzstM18GZNXz8oBXAiC8soOv1y2jgLQyGGAO9iC61qnquqpdq9bqRv0xH973ulw7Xc7/vr1HPUtK5kr1+lbh8EfVt+yKB82jhJJB1RZVyRRnB2MgSGNSY7yuzkJ/g15biZAwJISS6HWhZUpYdaFWY3yAOdNlDAK2w+zU8sLAvDGVoZx6E0Xydw2QYOmiNw/0Z7GlTTm2ualVPh2UHWuZCCKdZtHSf9gpzoYQFOCB984KaRwJb/XZggLZulvaDgRZ+gGOZzWAZh6z8KSy065g2EEatZGzr3qDFRbQamc0U1LP/RGvGKrjh58SR7a0flvBgPpc1Whh2GVPEi+/srWrWFzJJINZHmzzIeBqbVd1efKOfwIxGpu0tq2Rx/PlBy/K/s0Br5lVPO4W+Ztq9m9jLdI8WWT4PaEmR8jlkAaCVUjZ5KUSwFKNbUAqR7VxoMxvcyATWQRtIh3eTwU3FtxLzvIu6kaagxF2/QEl4X2WC7wrxDTV32CqfdquXefUyXXGFs77raPTIl972VLe8vQ3faNvR/BhouNPldD3fHGYHg+SoFxsNE2wmFXr9gWZMNg1StYGamB8gi9gOf29iQ6Ztt1oYqz2X2i2l9kA5DrheJyLbnbpTm6PFEEsP9Z4E0OpRhLoWatsAJ9wXjkK0c+OMPkPJxS02HLRoAx5EIRbdTSf2O02cjEQR6sizTgurwH7y+ODwN5M8CPlXYXsyqohzscymLXOhKVJa6OSJKFvndCJQI9LxHbiD6TjmhwF9KBlaAZUo6H4DSIMB6LsBaNJ2L6o2ToopRym6rybeN9Mnraqn3clinAk0AUX73digp9wMEoNBrK0nVibI5CY+EbT4fynDFZEYVDLHaApqhQoQ89CDQtPTk5H1eGiVZQtYY/VchTUpZRuuhQ3QCjEVmqGgAzDqJnMWrkQPQG+5dAm6JnQDuFnAvQBRFKWQIFyjLGYH66JrE7IZ3Flk0ewHUrzKzOBGgTET4bUYC0QJuIXOWp63PLdB2PsuFlhNRXfyqR2MaK9sF7Inzx4faFmK6LM3EbEdyGeWY57FLj9O0I5RdNAyy62iDj7j1Z5Vwy8BtH7BcdL1Jur8JRF6rRZO4JGBrluuXNbq1+XKeS77MeZei3l/jvpeQE/zu9963a/87tWA5/xToHTpy3m9SkZR+s3caJS9GSnNET5obPi6gNEv4F6qlTD5m5GOhHjo84OWwfpk2LFcOGWxjvZgVIl43sAIA/vCsAbP2rAXrLBExuS5R96D5oMYrFgGxLIkLjzaLNDiHoNU+BxLiuJDkXsQtIpn2hexwgfKde5zL3fafhhwKIAtTdpUWXKzRsPRgHvEnB4BsWrMVRuefSW8fm/QugXJ8MLsLWON2fDT5sjzgJa9zWeO6s0CrWlYZX+0uUFrvPvGH383J2iZKvAFg5bdvRP3QiuiBC0pUmbLAkArE9pOBbaTvu2Edyfofw0l4Hvl976GEvC9CfrfBv3vop5fIu6fQ65fAu5XIc/baHA1Ht1MKrul9Fkpd1EsXuXK3kQ5rWzmPQAAIABJREFUEshmL6PFj4Hyvrd14GsfetuH7vqRu3LqL15H8854JleLVruR9jA4wBAX6BU2HABuVUmfHgzDvT6o10GKYUB/SWNGixa81AdhmpzTbbnzmcN4ZIOiI6KXYxwTcJGSTcYNBlpaeAycqMMyLAEG8CQ2NCGK4noTUVAcCLV6zZ0GqXDcooh2lI84Et6OK/s3w0i1ckUzlCg2A0UY1+YvsZjvqfgegFYitsNO5CIe4xA1D2iJ23DdoqK7CYFiAXpALIT5wWhmXTa6qnjfoarnX4JtyCWv3482W958ZSme3Mok9yq5k1Y+1Gv6bkCB6/vhQhidKqNhEnALtqw1Ljlhkmcgt/KJ7oJkziISo/TEUMkC+6hcQXcdLbI/zliLb0MNFT8Liuh/mwi8A8oC6ILbl08dQbOMWDegKVVQyAMQ8IkICgqgMoAWkDB0A7i5tdpVNnsM1A03neenxlxbDLNpKhc5DWIMEmbCQvYrfBxPOIxvA+YlgitQUuHVVHCF5hPGA8uYYy2xW0hjpLJiZg/jxKT24TjPHhloWaS9sgr6N+YxEzX98X+aXActd5ncC4nIPuogiV3sQTvQmogfOLWGjx+0KDoffZBKRd4DaKE5XXXW69e16mk2sYURWV1/Va6Wo9crEf+bSGw1EHO4oonzaMKT9mebid4oj9+JbkJszmGo21Vg3MimDgEbYsEN9MLNfmhWLiu5SUSZ26JlpiwzaFX1SBgIWokdjG/kfYtG8vwpXA48sPDUo92egRaOSwy0+JEt0c58RtGHkFNWzY6yWGhBVZidpeo+hzwsEy/a6QC0sicUuafX9kB7upzvYYRhL6AwJTcnl2Zo4XYDrVuatzYbZvnRPi9o4bL1vBqAK3G94eddQMviXHNVT3B7m8Jp5oPPdB20dG60dx188Y3JQW4qaFlf731cB+8EWrOvesopxLrZ3TvhXzbcvqgiQUvKlyMLAC3F+Vpx/qy4XrDynpeEZznt28gFtwvh3Wpmu5o9ANW8nD8vFjy5YjBTCKcKyqdE5kMsfxhW94KtnUBn3d9a9qnvvaVDf/5TpORKVSK5UraSURug4nuarYvRKIJl6Bt2nYOes9fzdAb+PurWAFdhKH0WURAQi2Zq8b+MnQIaLKHZxFHKnyRjWxRnjyJP5JKHgAFDplt32n4GaUn0RRwqRGhIAqrmIkKghQEAmVEIyK2nR7Gr46QsJzdJTSQXZjBGU8BLxXPH9dtBPwTbk0JPMSQo5B1FEmfmMidFEyaig4PYzcWaUsRdakzP4AHxMCZedCsWWI0RGwAPAGtFV0OOl37nK/gvhj5nHnQ466l8HU8dX/vT17FUqHidA4bsO0ajQA+ZNjQY+G76gZtetFH3Virn9ea56B9IZEULIlyJk9lU3f6GWovutKOWPpSzh5QSVM9/vQRIkwotAeSkY9vAM7BLh+XkoXpSAAyxEEQNOsFhN3SDE7cAoWNw+0DvZBcYMRTaHuix3/HXWGR/hlW7esaCHSj0E1gd8A9zWEfWYx5MsAb4B/8FVRIzOLOeUMkdITRWL+Finz0y0JLlERYQJHb3y6DjJ/ibjm9BD8dwl+iTdpiNLsOQG736L+XyJyXwc0Q5dIVyF56eJ1bMqqHeCADAdTNyd0eBzkhpj6JtGE/Kl+3sCU3yhJ4cDazDUEagVc5OmoOmghb9tGMeO9CC9ehkG12nmEYYqh4e2LYPQAsuisLeEPngLqUzEeQMgPeZQKuiG83Eopmz0DJ2ThGJYKRC23s/5POuwhCtORj3gjCGw5CVz7BEZ1UMj4GhiSpnVD3gtEblEhr8M4PWpFfYd38SvOOYxmz4OXGQsUxO2pk4hRZAwhTZwt510G6XW17IZCVNwTBsAEm/XqtgGHpojd998908Fi3LKlkc36qtONTZXezE+umgNcdV255CWGN773CBxdVg//nVzFkxCVpSviRZAGillb1sAijlGAoFLWCTas6qhXO1eAGlVroMpJOeZNKhJM+i6ZNAds+X3/IUN13FXV9vx9Pcc5dPfHlHNBPJpQr1rNrJtofe9tDf7PubwB76xCec6dRP3eBn2sKonxn1EzegT7cdg+5VfxAa3kT4RCwtKvcoSsQFejOhS1efKVTVHUUwonoKCbCaR5sJ1Jw+WMLpGKSl6Gg4B6nlxgB6+hwqohc2yQEDLneaGImOKK6JZhwn9wPkrAV/AZPIRRCnNrV9ifhBMnGIeMDmDvG8urTQbmn5qQLe1WrpApbJ4467qUyhKWNRL6tV/b8Uo4wFxCM8QDNRcAXwgLJLp8JrgDHMnLXC3HsioA9hZIhOoJsLxeKnJ970tk/dD5cvYo1ILpGvBeudeGcYbXcdndZVr+mtVxzQwu3OBQUCIUMW5yuOW1SIsihmOps2psW+r2ouQ5gYIBvbSASXWfbkN4p/CWpIAehpHkUhfQxtq8VkZ06DnJcoHCKxFtSfXBPh76AboHzQcKLRMKR5ijK7Fpm2tB1ZzPd86giYPBnZpLZC41V0g3Jws7gvG7CeCqAgrIe2hacAVKteEy4NZ3aVMifws8ssmc8kaMkyq4AAtGMKeMfLeGApkznCqVmFT4XETtz/NnT1InL9KunfcsQ+OkOKJ1yK5ZVqzzeAIatfGDWK7W6y10mM2vFRMzisONTicblyVGkewcPVql9pUU/zJ4BtFEbPDFo0xchMTRy0LIFHBC0Dd2HeiNAKXBFcDkAXDEQsIE0EsYrBTLWoxZyosgHKzFpVHtxv8qQigImnngla2jY6qnHXRLFoSIbDOE7H1aOYBmPRXRhReZI9eK4rlfMi8znEz3bM5xlAi1wHycAF5X6gJcsXWX7VmU63LdMNcYssErSkfDmyANByxSJXEeUilDoPprcD1Z2gCmU3VIO/24Hapq+64a3sBOvwry1/Zdtf3A0UDiOlj7HqWUJNVdKFerLRjTPzUWzUi46a8ZGauOlE2OSryGgQHAx8nY4LUCGf/8BCAmYBtDBuez/dhx3b4VFPS46kxb1g8TDYRJ0QxfXGCMLM1kT2Ewzkrb9Bya8DXo1obcse5xJ7/ZZnNEDXQYrQReYR4CjNeSxzQrEQ8Btn5Rx0AhZb4gzYCbZptVyYaokFDSfHQg5a9BPeu031ooKRAy9ofpfbtYSmNt22w009VBgPuJLKfjS0RTRCBiJxjtZcRb1ktdUApoRZs3YTYS0TMXd+S0fWM9GNFHPPC3vf5dMHUAFGWTjnG41OpR0ldfjRq266eqve4panceCrf/T34jkFWKvZdTVqn9o1V6vqaVSuu+1rDlqiIYtMWHy9CFqgA9UqZ3RpoO1RBq1MYov88cLu11ArqDPcJnLywazHzKuHZpGBuoOBKzA5j2bIovgWtNBu+Rgbf1SZERI9lIrnmNzmJsqjX/CoGCyjlw+2BIpLRDfJrzKFjbMKyMcsaRpowQI5oOYSO9qHcAxtcontoGKG4kxit5j52FJdgw4eVoKWLDMLCHT4kOtV1Ps2FVvPZA7wWVC24p7XwCoB90owcBxRPKeKGq4o9SH6sI0G+VEvfQNdt+Nqt68HXc8Q+lvVX8k4ComzfOoDPCZsFD2ORjca6gWwFiYS5JOjOBRZWbQMhVONCDxTQAuGVnhAALGAG+EJQrOP6mBO2iGW251Fwigcs5CnxxWrIIdmjuI1MW9QncOiJR6Hm7MqgpsicVeV1Y1sWd2mj0KSwgsll/2YSh0M+lH9g06w3YZh+YzNI93JJvfGrFW+oClb0J4StJ5esTRSPdoiQUuKlNvLAkBr29/a9Lc3Au1Vf2fXV5ssDSrn4bwjlgums6liqlpLttvRm1541A/2h+7hKICmp1G8d5PojGKdUbg7CvUGGGYdSKnTc7daV83aJQsBfNZWr0c92D7cxxLrwfbDcG+IhqzBINaH194wcXOTZJEwgp2un4LIgQpOgeaYTo+ud/xtSu9aoKxi+pAyVA47PuZ5H8F4g0OlCWDW9JJeTsY6eHGCAo1TiaoXrGIYxw84CucXNRz1+jXlzuKgRZmjCB4aZXyvt2qXFYzjhyavaGiDm7zILDboAo149LgXGHsD/rod77jrHc4Tq16KKbNmTtMCyiqXz7REyUWcawRXGg+tEyFkY5ssVh76vOWim/nYVsT3HugCajWi2d6Ycgr9+oqZvVh61xXJnwQbe8H8lq+54VdX/DVXKFppZjqDYKN21qm7+/VQq+JuqeNwFwbQ4hO0+MQtSgSsVigiIlYVmBYQJRFdV8IrEfdLDAzgfw+Eg7mz8qc0O67bcMFCLn0E+yIKovdgqIV2RS9gEsESTdaCvxi9vXZZZi58RM5QPfQUbftEj0EKmNGou2uqE3QjMmcBlAJlQUOlI2sAWuRjSW6ElKG7lEG7KNNcP5YLZ82qo9sA2rzEpk5s10pX/WZw1I9Bh5SgJcvMwkDrbcCFXxagz2dSGAg04XkXuvivmHc5Fj/zJcKXsUyrFRj006Ob/GAYaXWum83LZtMJ/bxe98NTUK9fFnL72dRmKXdQzX+o5D4CaHk87/GbS/VMVc+BteCBrZRORBuRFgZjDtAyW5bMoEVrYGiFoQY/3zhfZWMbsBKe99EoDnyC7nYwflZOWUZgtAhVJk8kFgPXcS4yUNacoMUPwp0GDWtE0MJhig0phFWV8mUwtN5p46cT/LIzCA0GgU7TAYMAOgUomxTLB3an90WzegWsJUFLlsddJGhJkXJ7WQBoKZlMKp/MFpK5YqJc8lfKflX145u+6ac3E+rWLAQcjwdIFidy8KM4FiM98xUlvKJJNcwQEQBVeACkVHMWsuiRiDlzKUAF8hVGGkRr2A3FutCm1oimDPLKa2mBxTHWghh/j71ZT6r5Y8yGpGzlk7ss9mAMbVkscRaQALwjKfqfygIA8slXAu2gHaahXrB/oWUGXsO1yhXLssWIi0VXZx84NUWhUT1v1TGRcTH3IRXfI78Ucg4EBiBCgxqCpg7vaahSOLAGW9JkMOYEaKNDMCWJAl5NFJaeCy1p7Ot1IXOYju9AoaSczIdwQwmuUImHVwD/ABgAXW7gdmDjXxOOYtKzzMcrJbsRKh34ckeB7nZY3fcXDn310vBq2LvsVxLdrrvWOVMrPqBi0WwlWrHMroMUNQRD57NLgHNBrUDXhJLwL4X8y0pkI5Pcg1oxTGKhR2rObuMCcwBkDjH6PGbu8rfrnl7Th5Gv65p1EW79eOYb/O0FKQIhqEdQ6Cf5/6DhruVFKi6dU3MBQQFTkS0LukcytgElHd8iuMKUxCwqBuYZYy5YqJ9lMcRIo3Ldrrmg52Ag+PwJea7W2SQ0CVqyzCwgIdcrxbOc8K3CI5mIrSi+jYQTPWYDydRRuB3KwaCXhNES+nAL3Yx9nYYXzd01V6fuho5Xzn3MJjBXIX18ycHDWz5LRneKmRMajsg5kIaLCdASYUawbmnOhDqAEdugoaakfcFBz+qqNn9VN7l/Ipt/PL5Z9G3Fr56fB9fb2V8A/Abt5PAmIgai4L6C+JOdayKj1/TCwamgOx6XYPy8MICZiGEGltPOnjsZ/8x9ZNa2T/iBDN4dLKgsmc3phYLOCMzPvNX04vzVlg9eQzCSQyOn45vxCHplwwHb6qU2DhTOJGjJIst8RYKWlC9HFgBa7Rt3e+BsDa6a/ctWK9JuRzudCJReN8yzAxNlcbKiANwUfVsALS2xLGUu4mHfhqyAOl4pnlcL5z2cQh0bDhUEoQHGcAc9A85CgeZYNieelRjnPpHbG8ZVZ9gDr39KTsWzteB7t3BSzh4CZYECDWwzYHHh+30NtGhiFTGVGHid5lwxBvtEk4sYesGW1zWWxZhyAaPCQV+I9Y++9JonH7l85hiohhmprhls4InYxHcMvqfFCC5fAIyxzXDCT6VybuArdigsfDIAxbzi6bMqeuSrKpuNAGwAlIUx8VIH+STGKAeqQb84feoRnKXd0EJ0NFi8ddgXuKKcWi9kNy4VZTNY2veU992jdZxl1/nor1X6TpwsV1F6bZfaOlcrHgItQyFblriGQjISaIEugvpNFgjnIBnZjHrfQcFI7lDV7BG5/AGIAm0yy+RVtYD2IvgvLOOtZ6AFhRQjHssR5+axWCOEVbz7cf5nhiw/BjLBeWKsDmy6RZ7FOYwFluMsiHwiuk6gBV0FyLyUGefbgV0ItMiztFl1EGjhjSh/opl7tRreUwlasswsaNFyvY6738U8b6Pe12HnquL+KZlY8Sr561iqWPOM+pVm00/29g7zMcZM31UHdkL2BBFEQX+DoQNNvg1HIrGHWYPzp+TGJmKMJY1UWRSHCQNXQYv8zkGL0l7BcEqgxb9AMTP+RZ2FhYBHKRZZTblWE+6/hhN75dxeNf9h0Iw3ux7RNjVBPreiLGvQOuOgZb4uS8oygBbON86jWzgaz9n3GnQ+Z7NnaWCMRXdhAzYv18vC0mIgUxjf8qmjbGILI/cElmFcLWePsbXZ1z0JWrLIMl+RoCXly5EFgBZlT+p1ot12rNeLUOljESbJUOJXvXA1lxu4OGvxtML6hJkQWbTgBcYU60+glCOGsWCAg0FMU5dNoKXP0gnS10fcl33ZZXOvT1kZu6OQwaeQwcAYoIXAu5N4r8tiwffaHspepSsQY2WiyVIJl/IngAFFnF3wSTNk6fBApjDSBoh26N2PL3VkrYtC9gQICpAMdgSSxPljhVMyXlWYHgOaOr2nfe73WvwGe4uWJWXxU5MyAVSQTe4BZQFukcMkZv5lhVlpgB8O4EQAM5ilt+6qlBH8UBPKfyinDnPJw4tIaSvYPPLX9ryDNfQhbFyGKpWup9u+7lRiGDWkeVFXfZ2ag9uyeIB7Ai0RrqhQnA+8L2wiXD59ADoKxpaIrBcSOxRxhOIutmuOpooqFAZOTO4mY1uZ5IFavaY+AJTVqrnHZEURMlg36Olzt6iH8A5DfQYzZRFlFbS8pQhRiZ00C3FBRi2cjhXfyqUAUPdYOdAoK3/CA+XDMrQ8qLyNyjXZCtD1CO5vDZEbWlKCliwzC4jiehN3vcLAg56fk+7leGzdmwxe53KZenTUCoya3kr7imy27BFzttRrIii18IlCt0NPBsSi6Dux8GY+c0zDAqcszXpsH/TCAFrjnzqicIRQ9XyAfGxs1S7rFfxAA0MNRnW/fh8P/FzOHkbTnkbh4qal1HrX5FNg4f43k6zmAq2zW1EWgVZZn6BFDUjDDpmzoJBpmqUNDJVL6PjNDOYYg4d5myuYFix/moqtxwPLEc/bmO99KooxexBHy9KiJYsscxYJWlK+HFkAaA27sT6WeL+bZGmsJsJqa2UWaPGEVxpu6cEJ0PGPhQpsM2sDgkf1El51DMySFPeCxRXENMSibs0D98GLEJR4UqDRisW++ALDlPTZzxSHt8q+vFYZ/MBeVCUWFMHHPPrEL7XjZbKPAWXl0gcFnF3wieJVGECLNBW1pEUxhrOgAYScbUpnWaCXNIZzKOU/wjEx7VLuGGpFX1VBMcIQdupV0LcCAIbagwpnP69VzrhnzrhMfgnmipH45Rje+hTVXQvZl0H/N8xywzJyVplfDTEk4AFQVql4Tm6W9dKnSu4ynTz/GKxvBLqHgdqut7USLOwECp5wptr0orZXwfSdjQaogL5e023IUywWgivytOQF1SN2g9CahKa2beCZav5YLV9qfpjlC8JUoGIAnmxyB6dssVDRFGOw2/QBa4kepH09tjsBFcYebEPf8HPKYj8RKYnGiY4oCmU+vk3RQch1EGPfM6dBmp2VjTNYZaAFdcZ+Rehe1Hw+CXGxME0UJ8sVPkjQkmVmQdByvoQS9b6Oht7llX1/SrlMVTM112gQGqpKpXrY6Tm7LbeWwZw5u+Lzm/9QK57SQAEjCTzFwFfhwJrmLM1N3LrToLZmKmiJg4mGanz2VP6UUxZZ46k0VQz8U8kdwSMTD2FSvuDVayXyrpk9Po+kGvnr0SDeHHkwmA37YkKxbcasNZOsphQBtKYjlh1oafXJfiDPAvy4w94jhFhkJGcegx6/Z4nmhQ5vtMx7N/0Q1CEeWIrCJTtfhd1v4qF1GF1x4llVgpYsssxZJGhJ+XJkEaA1DA5u/P2hDwq56umFZS7SyUpkLfpJU7b4ZK0JB0KWNBb+IjsxTZ0m8NTYNKQmJp4KAWVRAAzcklm9eKAFPu1Hj2V3Tv4tqBYIQaXQ/gBqMdMSaE4UWktwHpQXLWkYFD5AHzINX20pCgWfSQUHKTELFUJgA+mipdfBAFqEc+RppupZj6GGweBas+kkmxv5NAL2YGzAxAFZeOBf6cR+JLgOb/1K5Rz0GNBRxO/BdDlCeH3ti7WmS+kuNAxRDjGoPTs+VYb7vxF2wpE5aFUrV8BaaJSDE4EWUjmKpw+O/dlVn3riLx16m+v+8q67Go/H1Ab6ZzarAbjwRsPRaXgptxi/HSJi0Vf2hhAyRJvUoceB5PhXzh6D4gi3nvwwMY8QmzqFnJPYAlyEK4VTUIeBXoEEhbcvTBP2+noSLYqHIYIWj0ZId7muZ/GCyycdESdohdeSodUkM6yRa6UY2D2j7NCUd7wFzF9LLWn+VABaWqgxvEHjefawIEFLlpkFw7s7fsFsxeH1RPLIF1ecSj5V8w1boVElPOhe9W6CDZYPEAPzVC7p60NJTwBFX23gb1LZDfpWCtkTQC8ci0y2Kf4hRiwiaPHt+YRPNIJxUMlrToNNlrKCnmtMNlg5gyc3zaLsYP5u99uw462ibFRTlx+CuWbZNbpJ9Eehqh5XXTMLLxy0RMqyAy0MJ6tP0CLQop+wAAQLgySONjf0tsLXENRB8S/FfO+BtWABhg70NGbRFCVoySLLfEWClpQvRxYAWv2+gu6C/WC3FyDLkoZY/TDnK4NFixc+ZYs7ENICd/HqME1dTx51CTo3frUtnVFC4eFQucESFbMziZTFWYhsWSKW4KuUHYrbqSjUBMss7EKPQfZOrQPgqQ4WSk5TKTRvwJKWSostn9IcLfb5003pkogPYQ25DhLjQQWAmgpp9NpndUM/Q9jM71/BeeS1qzJLIwO6DgUIzqeOaFoFZUb2e5bgrV8unxEMcCzhhZuzDIqUyJaEVSXm5MZZixQL2BFIplm9oulnOLEN8KOK0RGrLEZzPn8Mat9Hf3o3kHMrij+ZvU4lPUqmlMfYJxjXsa6FENRwS6AscVIWtwoK8+a1HF+kexH+Efuh9x02FM4pJwUOKAtNTNH1XPIQ9sWIKQNG74ym2KSsgIG1dMTy0QdpCo/Bk0TzWI4ISNC2pU+lzAGcBfQkKAmWZCzFshJT5jGyaKGzJTMDksaJRq289mEe9FEELeaSylfCloCOErRkmVlAos6f4oGlhPIhnvZ+iKupnO+m7h61YoO2/6bjGbSVattHzxE8OMxcryXJhQJkBc8FYIAS2eLTRPF7jfjxRYiHYQCtMXEJlEXfDtCkzECLExHNnKRc6uzpdsBmQCxoywosR91vIq7XwFqKZzmdPownwg4l3W67R8NYpxugLz7ckK7qgTFm09QM0DrVyixzlgG3uOtgmdmo4VBk0SKyolSHNIA02DsindjP505hYKF5nhT5CafURjdgxBgnzIhuoHE+sy9BSxZZ5isStKR8ObIA0GLIFB4Og8Ohn7tsoWrLwgwYbFmcqQxkxYvmWKhbHtp6QHOaxVTNM5woYnQB8h4c3cQBtHiscF503NICYGj+YMJ8AHyds/cofYWt15xNnEGk7YJgoL9Qq5Vr+j5KwTA4ual68HSiLAqGoc1E0kGryWK4azoNcyojxQV0EXZebW5SIrEHRVUvyTgG9URvkxwiFqhH6ITGGI+CAWJ0ZoMhS59/JX51VnUfITwIQyle+PZjQiuMKQs/SFNwxboLIFNlJsEqs2gVUp+geGO560QiW7hSVW++4aiWvY2Ko9vEGPqtFl5+s4qgVWe4RdDbYnHeeSR30YplsGjxj9xUK5XmONEGzJ0yG9+NMysTaDBwaXBAMj9ST+thviyMEIA2Tz0Q5Ri0WB3EfGUdPZkyRaQkfC1nD3WXp/dx3xLoiwRa3K6VT+6yeBiHJZ57h1m08uk9UhzpLugYfAgHrOSOAN5yqV0JWrLMLCBxz88pZTue9ATiyXAuhXBSUzodV3/k7dYztaKj2SbP20syg6MxluJPlE5TqQO/fwXoCwY0/Jf+wYWPDFNAS2QSvjGMVzAsaNYzK9DSzVlOGEMw4GF8FzADI3m43yjuVyHf20xos5j9dKUUkvnYYOQZ9QJqwZ1NYkK8KkNEfnZcMEXgmFXO5wQtM2VNFD0YRkUw1uGnN92iRYYsSswIww4MSrHobrPh4fOE8bNg9QqYKs0yv8MYlQ6txXzvoTWAtSRoySLLfEWClpQvRxYAWsN+8qabGHbiw27sphfF2Bi9CP7VwwyaacoOtAYstjvG+tMoC+0PZKoio1a9xF7/5fOW5i2m9LphjLs1qUDzfFNkoeJze7QXbQ5zdNY0AxR+iMVYBQA8urGFgKrDwoLDwavktKYbvmospAHNeSDQ0iL+VenLLlq0WmOoYOEK9fDusNCuOboNFxYtezJODSqVz3y+5WoVvRDzZCTJnagF1NcL6WOsPIbc+Ejeg8XiKTdDcWoiBcVAWaT9YxGsXiUhKgafGgH76pTlhEKfqBlkXpWK51p8iMyRmt9ulfYz+UQ076+Xjwe1y3b9qp/3dNXzbgOhtN2+xpZXEavqDZdozuIx2bW5WLpJkM/rgEIqzrie8JPNPQMNUmWUlUvtYyR6/xIoMYXEDmh+w14Q5/Ixhsf0AP0wzsqruzEImJCAWAuAwXpIv+MfdAM090/vKg6yPVbYHDZQkqL+pbD7TdT9FlgLTgesBaqSpjnFNinqYDk75lXgYRbDYw+wCrsW8xtkt+mgnD8iyiqk9mDHZ1KkzCGJwKts6jiaDF+Hc8MqjHhKZ+RpdzxqNVLDzATeDk7EQqs4jF31+jWUSuWmmtYWAAAgAElEQVQ8mdwPBFYzmSMKvkITU7kjMWFSVTdScY6ytPxw0KJMUJ26EwrlgxpvUyDAu6KBTi1fwmiTVvaUINIFgFbC+ybpexuOLJeVvXL24iBSV6uhm5Fn0HGXlGs++JBxvswSG+LHjskgHHOU8zFr2YMWhyhb7spNui9SyEEYDNmQ3u346zWcrzVCn4sgenN0vAH/ek11tjvatE8c8dTrSukkk8CApWgG9y+HHC+hKXLKpgQtWWSZr0jQkvLlyAJAi1mWEr1hrNVFRuK5iQCZOiywOybIGkZ5EWfO0BrMFatPssIICk03hrxjGXt5aeoB1olwQDkegWI9jLCo3OPst2hHYsm7qPRhue7WwhLoznsVlrK2IQRqrwux2vm/mA+hg2+gGb5Y+AqBsj4xxLrUd3ToPnJOHhRePCYFH+80NHWfgnywalyEAysYnIqpHahz4OQxlp6LeQlCwU+/pVOv6w1mGk0dFNOHdDnkA0mBMQggRdudyFSEVRy0ynqsPFS5NGJEraLZxMh+VGi6BZ0FzTXZE3JirOmR7uky6cI7em5iMluRIYtb7chvUEuWpc9wq+uRysh7kGs/NNOMaYFALJfsik5yye10ZC0dWVH875XgSqVw3GxhYOXBkPKnhW5wIdRmNIUoxSINErFTXtF2W+ufWtwU8hRVrxvli1oRnRJzCZyXpTDKCjtfRz2v4v638cASOnFFVik4B8ZmzB4AUImGQeDhfOpIi+3OZtCpbJY/c9TcL+nT/SkKPGNaOK+TgjqGQ1tQE2oN1iysa6mXpdInUJpBgcaeyTAYWobdCEzelUnuxaObIf8ydAmv650SwaD8+cxxMraFub+C79Ph94ngMrQVVD4dWc8pW9nYZiaylY2iCghr0EAXxvzLcaYTo/EhuNZgISvpBhUxSOaHWvkjxbmu636zKpusiKEpGwjPGPm66YR61pg9sJr/ADol3Kmo923E84aMgZpJkE1vw6k7LPg1Jm0LYZ6oSGApGdvIpXahgIYKJZvcgZJJoOUQ4DbmeRd1vAKtPeZ9HXL+DHcn4HqdZS0QDa0lYlu5zF4qgXml07FtKMnIJhRYwIAlib24bykVXE34l+Aak6EV6EjF/CFD9yN61ihjUhVv2WEusZMOb0Zc0AHYGV0vw65foJVgL6g83P1yFk2UQM4A2/ATtodTwDL0CozRktjJRNfxXI5X6DVnVaC14eCwAPWBzWLO14oLF4Kuv0adGx7f6+z5q2py3ZsJ7MRyN1V3px1st7TYLfAQ0d2hR48MStB/4NZDN6AkEKJrrjqZ0Jw+EonfiWgcG8OJUGhfnCFZdTZVzfsXv0cwUxg0WqHwsVw+0+ZllS8q2U/Q92K+N1CgBWLe5agHZytlIv+rXHY5wxFPrNjH5IfnjbKvWJqJT/cuNgA5UYTt6+WrSh7pDgY9tJ8XPkADUjwkGtDQBo5exwE9AUksk/6QyR7fjKIdSqgFSFa7JMM7dHi40Qq0hudt8PoXeBwkaMkiy3xFgpaUL0cWAFpixAtOODykG/xXNCwwI5WPhyIwGBb0aTxOoixCHV2V12xKpGQgaA3ClE6Xjkmefl3dAqZNB2Kv/yqz7WghIpjlR0QssXCEMJyXKIt+csWF27K4WYaIgtlwHHx7DiRIjPUJyxuz8OA2oNOA3hwLrTVY5hmVaTlw5Cr7vkv4VGHTt4DHsuiHdgKgRTPIS1pID5ZQS6AsEbQsLVqae8wkaGGFGxpiURoojXxowjqjLEOjMZ0PDXRwNwcseIke8cLJTYv6lDkMYV/MaXnMVD24SEOPL1LVc4nyiuHn88I5q/MR6NygvoOiHA28BwUdLoEoS5/UF6QpgtCjyIDW0yZijfOqYbqbPk3ZQqqn+SSARph6OLmPBBJcAb0wgtSB4BF2v4753oGSnQqv0kQLchpkLoL7NItMK8yiRZ//cZKbnkGI2wyp8A2geds1nGSPQaIjOzxLNWm91DKVyrnH8x4aByP+Z07K2Q8AEhHfst/5xud6EwmspOM75HkFpwD6CvlXc2msTBQtfqth90tALIRS/3syx2Fgj+A6UAR9a6c18F9QBEHpB9UfmAdDj+j9AbmadZWqHvCAd2loOkxo1tCyTkOfoW6MVJ8+hNsEp4bWi3rfaWZARnpEWZSaDCrJQUsJrwJcoY9l/ggaFppXCykJ0KJsQeWJTwAI4bBwR0KetwDeKWXb534bCcJVH4R872D7JNBjDPgKKGtdmxjDMhYANQFr4Q11voL+gwbJ/GGF6dlk2aYCfQ/OSy6jdEbF/QooC84Ix4SjQSWhelBJKIBVRFZQW9Cq6b9YlC1ofGzS65d2oEU1ERcU7zvysvN7lhT3T1HPSiO7fxqNezOhTg00eD9+jRpEWswmTB7OxRzGH4cF+BuDexrbabIsc7CeXxF/Qnnv4t+JOGhxExDPEiGw1hnzr2aTr2o0wdJBJjIM0pNDQFWZRQspK3+ajGBKBnheEoF3AFoJ/zL1wGJ2NZ3zuUI5pRwejeLDdrRW/lCpXs0mpXuWmZQ1CVpq8WK8F47AOLLR64nyHPa1kLbaFNCboZLLniaS+8MbzAWCoxAMPvUrNkVth/otsrT7TeDqZ3gWJGjJIst8RYKWlC9HFgBapM5SmAFK7MiDMlG+EcqFxfRaF0cRDkICjTi5mxmHHIPGQBp5nQX3G7CDM6tFkAOePqfLgcpu5bJKE36yYwsJKAQ436CupxLWvddqbOaVqscp5l+FSUExcJeuEJ+bgY3nKeaINaYsLJoHHUNBJz8aVBKAyuN83VAvNFsWwZUwe4HoK53YDYfXaLYSxbTQfF1ITxImlHPKsgStCp+HYANa5CNU0WeC0S5c4W7o3EsX2NHn0ZHlSp+f5myMEzc7xJ/8U7qoAiJ66Ua5mp6pmWaS4FyONEZ7J70c/mYSu7AZTzdMAcH6PS3lGmFem02Ww5U86qBOWdhdG06KYQhkQjHcce6+9x1XhbF43zJz0Fo2NqYs0P5Bp6fpWDxgI6WIpd7Fw2Dw1iaArLFEZzg9r3pFrAWPST53mogfQGWoHxK9axtXz92OV9AlMBw/Syqt+DFsdMj1Ogjauect5hljAABVAlaBaiRjW1AAusLed2gy8r5TWOgziudBCcEAQpJjcxaA5TuiLChACJUcGXmQhFGNZq5l/JMHPQXUn0Gn7wlzEaHmcLG5FN6mZHQtFlwKed9AHTI6XxVSGF+EzFlEWVQZ+gsNS5YiuNFaIwMmJbYJWqBugL7owMk2BsIJeN6k4jvQ7YO+JSAu2IWSStMBaZnfMjROMqSBAncT3T7RK5WZFlnvZV8HMNsvNDK2sOMl9QFYCLleQZ3JOEm+bWRzLurhOjGMZ2IP6S62gba4uFbnKRYtKPwU7NKAA9/DnUp51kL+n+OO1/HkVjLlPg8p5bKj3Y62ml76nIThMavX9JECK1w6i4Y2oLBvTy4in37Hy0dLM3GJ34ksQYvyRui4dcZO5OKzXuEgcBacrsnigqLNs/ypqeLnGLi/cFtjbEJjOrSWDKzEcW7S+2xsLVe+CCqKV0nUhm4ArVYxVikcVaoXs0npnmUmZU2CVkVPKUa2rG4L3zL9Ng4pRJtDZgyHNw5x7+gmXiycR6Jbg2GY+W7g27BVuyymD6ETih0p6HwJz5oELVlkma9I0JLy5cgCQEt8Z9NMJygY6buh5Y1FWxNT3Hk6XbIyIf9kxlHamAbvrLNi+BYrGk9UzcMNrSWUixZTJDGXxbau86EVqHiqFj7yKUzwBqUp3ZrLlh6tSyxVIU5xQ7dc0em4K6Bo2iLlpjXpIjgJXRO41dRd7OhodS16oTaXAF7PAe/7AvMPpG/tSDi6YkfKepEZrzyet1rMBgY/nKxoZXV+cxYDLW22ho492Mi1K82WxTLwcptMtah9vabK08bUXAI9umkWloppjs8JLNuT0fZZI2iNxkFLu78Mrup6wmVmzsJ+koqisp6KbjDtfAO0eaSsllOP2O7n9kwxtTR9jR5q2YqJxn1adjXmjFdmYQCBYZKhlSQo8f4l0nfJjw4K5SkeG7IYAHDQopbR2oeCCkwE/T+F20fTzKiROYbxAl09mTjMpE9E6lbLWvatBgOtdv2KQCsV2vBf/kTWD2YuAHxaxpqHVgLuV+SVB5QVj2xAgSbCUAo+uCIMnIieeywVWEpBHkgxExOxJYCWFhrO9ToeeJeJb6IpKX1UzEHPZF/0m15DPjTd8uzmVlm4XqIsIA1kP/TiQ7MVnIg51+1llB3QPqHpYE2cIR/Vh6xPsEDT3siEBYXoMa+sx/1viXZicGuCa4noZjq+E/S+LeUO4Unxe94R0OJeGIhyg8x0fEJdFioT2+SgBX/z8W21cEJmQ/SP1btovXxVSB9D7wL9OOr8BQryp/s1XAX0kyZGtcEkvAAV0PdKevROcuMk0CJ7FybRDq3AiWJOW8qCmsBF4TZAuZ43FCwBYdi3nQi+CLnXKsWdo1A+mfJ2VHd7gKFcboYR6LqU1K7JsmO5HW9i4U3oZtCZaWCkQYYwrKb75YpjqfjE8Q8ckz6EY59e2rjBZqvSZzL6+IIXjsy8CzcClikhBAvmDoDNrM3+1Wx4iwWBeJeIrJbzR+FMxB3JJMvu4Sg86oXr+fNK7rpcvV8Y93nKTMoSQAvNdNrnpFNVvaRwFze9MIEWH0y4RYsZtWJq1REMrfcHIXKSRySrnqO3KotrDzcavQehR3nf5WUwDFlkmbdI0JLy5cgCQCsT36fst2UhWnpNd8BrUtg9AQBIMQLtBN7ToJ3AO6mEU0FOBZq64no2L6SkcqMTfV/k9gqiLJZz9oIQRfs6zpzrYI1gSQDkc3B9gn/frepBBTlE0UwGfaWTTzpqCfmgCLS4KsN1ZQ4MBmyoiVGS9fnfyJksbH0muRcMrqjqeZGIKHsMmjpZtEibzwJgVM58vvfQ2lxR0GOIn9BkKkvKEq1bnLJIydDmnQughQmRhdjxRZb1S0MyMnlR3IiiNlkcdsE4kHXHoOvrd7ykdtfYdC+KX2+wa0HTqboLk8GLSQQtqhjFXaS46oBbqNulj6EBe20PnA40IdB7Wk1PTUM4nZ9ZVYkAucUVyjjeSekcKSu5j9OZcML6kkZZfq3gpKzgMmHV2JAV39YwgIGWiK9E8piBYCJgvWYi4Pedbv24Y6iOSHi7WDjjsxBZs2hxF+EuAHuDZo8pxaCqoQ3Q26CSKVDK/UugvZG1LR9HLIGrCHneIrQkdgG00on9bOowy0KfoR0MLpBNkULOiaxp0/SDK8xE9pZACw04zE0OLTPJg0L2IzQpNKCYoa6jR50hOIEFtGUVz+CmwHkRnOJYcGIVUB+zKWHe5+Q+gBZZtKjBCV8Jq0TTE5m8CBpxOfA+4n4ZvP6FzHdwXcnoTlpBv82wH79KpBO70D8BwIrJ3XJ6f5xgWvCNhMJBC7TeUmqvVSUbtYtNB9Vi7aDhVI+Vh4HynD9Dy0A94fgt9VqbTqlTFiX4JqMWYTBeQnqPHFyh/2D8A3vQItYir1TQyAk7k5HNVGAz5X8H15jNfdz2l6FWo3qoO0LKgq6LIUDVS7g1Ae8yxW2vC/6cdd3CXNc/IXFeEkHLUGr6pysRtPihyA5Pdx+/T7GEXXin2H2EkkvtVgrH1TxmXEBWjCAxJv1r6eBGmplP04nDXO7SGc4FUu7m0DUa5dpVl1o8rBU95fJp1YxGD1tmUpae5J0KjY1w+Zgx4gZtVoNOsNfy0/cjcvlmXxI95B7faQcbdXcguNbtYYR3eBviZ6bKWZ5lhqDHCp1IPW+gA0P/l6AliyzzFQlaUr4cWQBoySKLLLLIIosscxQJWrLIMrNI0JLy5cjnBy0pUqRIkSJFylxyS9CSIuUpylygJUXKlytzgpYsssgiiyyyyHKrMpoPtGSR5SmX0XTQkkWWL73MBC0pUqRIkSJFyh3kp1mgJUWKlJ8sQes/pUj5WmTKa0AWWWSRRRZZZLlzkW9YWWSZWawtWlKkSJEiRYoUKVKkSJEi5W7yn//5nxK0PqNA+87a5AmJbI2HEtmSixHZzosR2c5ft8j7+5Rlil+JFClPQaaB1qx9pcwWesHM2uqpiGyNhxLZkosR2c6LEdnOX7fQ/V1K/4MsT7BI0JLyxEWC1ucVqUCIIlvjoUS25GJEtvNiRLbz1y0StJ5ykaAl5YmLBK3PK1KBEEW2xkOJbMnFiGznxYhs569bJGg95SJBS8oTFwlan1ekAiGKbI2HEtmSixHZzosR2c5ft0jQespFgpaUJy4StD6vSAVCFNkaDyWyJRcjsp0XI7Kdv26RoPWUiwQtKU9cJGh9XpEKhCiyNR5KZEsuRmQ7L0ZkO3/dIkHrKRcJWlKeuEjQ+rwiFQhRZGs8lMiWXIzIdl6MyHb+ukWC1lMuErSkPHGRoPV5RSoQosjWeCiRLbkYke28GJHt/HWLBK2nXCRoSXniIkHr84pUIESRrfFQIltyMSLbeTEi2/nrFglaT7lI0JLyxOWOoPXixYvvv//+D1YC658/fz5l3yclUoEQRbbGQ4lsycWIbOfFiGznr1skaD3lIkFLyhOXu4DWX/7ylx9//DGfz1v+V1GUP//5zz/99JPlf5+aSAVCFNkaDyWyJRcjsp0XI7Kdv26RoPWUywzQev7ts9/+cGr9y24r9vvbaR/0T3/47XgH2JgJX4H/1YSOMl5h/K2v/sG05rnVkScqIG4prte2Np6UxOKQuErYxP6kulgd2bzX7DV3PY5x21kbGy6QiXgHZ96vCaFT2LfO4uUuoPX9998DTdn9FwQYDLYxr7dqzPuL3YN5f3mAI99VgeD9k3eYB6jMry53bQ2DiI3zRbXJxNh/L7lrS5p70Z371QMearrMe6LJN6/p7X2nkeeu7czF/CAvUua/I3b1nFH/hxrS793ORpnQk25dQ73d7vPAjlvu1qe/m0zcKpv79WvJYkHr7/5ZaIR//nHm9tMP9Tf/sjtzswcpf/8v/6RX+p/+9j9mb//FlJkWrfHwDE+cXa/Fh5E/SlO2I2FPA20y3nE8HppeCLob1sRZNDGfTF/DD2gx0tq8c4SKWZ3UdCA2kn377fhgVpdjEtORLfbiFZy2xlTDefbS5fSHH7RKmxuKL5gusM53GQ9ht7lf4ktp/jfg55W7gNYf/vAHu39N2wb75rffzng86rdvmttuP13Eoz3Ake+qQJhP/QCV+dXlrq1hkHFT3EcR+qLlri35gP3qAQ81XeY+kTgYs9GbbzTztWwnd21nLobxZGFaN8n8d8SunlPrP++QPlvu3c4TQq9uXlHxxTufzN3l7ER8/Y+1jcXILau6EFk4aOl09ONvnj37zf+YvcvMQ31m4tr92/8uMuHu3/7LvfhwSvnMF2JVZoKWCC5TntRxz56+HTseWqDY1uLgz5eff2v3jJgPbb9GOLTVRhanECs2sS1nFet6jQ9veTn2ou1osZdQY9s1puPcci8u+n9sW8zYfoaGuuX9Et9Zs1poIbI40KIWnq9nzNpkQm67/XR54Jt0VwXi3m/6Ryl3bQ2DPPA9+hLlri35gP3qAQ81XeY+kTC4aMO0xbvpdnLXduYyWVWLz2+fVea/I3b1nFb/uYf02XLvdhbEopFvW8e5u5yd3HLzB5Vf89x28quB1n25YjGghbas+1ne5i+f9UKsy2zQokf0t7NGR+05Fp5wy85+ykZ+C91eXGdj9bXS283bCO8ZWjTvZnWKyYqJBxwPt2jbMddsfHyry7EXfT/zXhP7ss3Ma6YfZ/Ze5v1tW2zyp7Gh5r9fz7ld/7c//DC28S/yrWslCwMtq14/8ZTQ8nNj04xb2K6trB618V6CuvCDqQPrm7H/mc/O9nrOt7nLu+uuCsTUN72pTYTONrkZrLUbiSYuvG5zsRMrqecb2/A2ctfWMIi522gL336rf8k2dgDDb8PP2x/QolUtG3D2bneTu7bknP1q/BabXGHZc6Yc3PL5nXov7Bp25olQ+OBCC/yxeG43/M+Uu7YzF0NVT8cqguUYNfVZM92OOYc108lmNzKvp339rYf0O8q921kQq7utX4blk27TsHxUnHgv/PCDqA3y/1u0p2mdxbNgWZ/nEyOP+bE0rZgU4zH5oSwe51sf/I7yq4HWj78Zu+ExqxETsnGNXfUY5FjiGS0Ivoi//zvTjuPyP34vbqbt/s+//xvtjMYK6AXXW5rdbKukH3P68dku//4bWvXf//3vJ5wqtRouoswDWnO+HPHhFi1CFjuZxqXn34qP0uTm4/21jm/s9ebRbXKN/rzYPy38FBYDpvGkwrAxeWXPJ1Q828sZi9WRJ/aauIzntshkOM6cexlk4lqsW0zcc8qbZeb9qk+eba5OtQBZFGiNm0xsPNvXjLBSfAFYNpm5KYU12reH52Onl/EhJ7uezdnHq+/04rmrAvFc9Lef1His2oT3Urje304om1Y9ze7CRZ9m00phceGtYZDJh02o0/iuGzqA4fk3Dgd2/XDqAa1a1diA0050L7lrS070K11MPd/4Dc+i7wk9x7yZuMa+r/JNDD8tG9a6zkbRD8Yfe8u7cAu5aztzMVzPqQXAiGPUXM/axO2Ya1ibq5Fn1XNivd2Qfke5dzuPRajixEq9IXhVLbur4VkwL0w0prZo0Z51kyZg9SxY1+e5MPKYX3vmnmMQwzHNVeMb3OHgd5SFg5YuY5yYoC+kDmCwCdiYAlrG3WdRirgXEY5VBfj2AEjWk7LsqiQec8rxWTtQVcculI/UooWP0rdzvB6FMc9SLIclXbe3cHQ2PruGJ+aUu0VYrRFO8dz+JUOnmDZe8pOKR5k44sSPKZdjFOFyDHtN1OL5LGTSj3O7vVAmBxnbFhv/mv5imXG/jJtYD82LlwWBlthiwovQ7jUjPh+mvqb3F0GxmGzK8QZ8K6sTGTuI6ewPccPuqkCYTydU27JNtOeUfRQ3PRETMvvCea9/JK1hkOffTt5dfaXYbSY7wOkkFhh+ztUPDT3KLFYNOO1E95K7tuT0fmW6xnFLT3lk7A9u//za3wuzzFPnSc1X775UX/snYbbctZ25GCqv12XOMcqwbLgdlptZ3qNbNzI/it16uyH9jnLvdhbk+bfmyowHyNs1rNVoMD7BHCzCWl7v9ma9ybI+wkpzy84ei+w6ktXjfOuD31EWDlqMJURL0djawwTwg60RgGdu0DLuKJQff6OfwHqviQrwvW5v0bJwjLQ4/szdF1Rmg5bWT+cZSMyvA8N/J2VyW/PYMH3N6bycZT3sCP+Zr2LiQSYOaH10+3NO28Z8rlP+Ud6w5r57GVfYt5gwqM7TUNPW2A+Av54sBrRMbTdu01u8Zmx6lakpLZ5WqxNZaiS2N+mON+yuCoT5dEK1LdqELoZe/GwomKJdzr5wfo5H0hoGsTy7bbfhQlqEOErqP2/XD23EsgH1HxYnupfctSXn7Vco4zV6j7HuOaZDWRxB+7dVm1j8nJQ5TsSF1fC5ODnLaurx/HLXduYyWVXeIHOOUeKy+XbcYljTdpu3kcfnmrLecki/o9y7nQWxaNtZLWbbsJbDo7bdlCFWFO3w1s/C7Uee2WORTUeyfJxvffA7yq8DWul/+I9//xuNiGxgBjZ4Ntt18B/MfCLsqJfxKf7+X/7JErTswnLYzdGaSUrTjz9z9wWVWaAlPEmze+DkiDTljWp+Ps0b4+nYqnHuV3Ej8yEm1wjb6ouWL0HTGu1BN5+ULxga4rmF8jvl2q0vZ3KFeZA3rzEfZ569xMawf8uZbqTpAi2bf9r9Mq+Z0kYLlYWAlvFi+Z0ROtPzb20+0+ob2D6Blg1t17nE5fHB8djWZ7/vDburAjGl91i3CfZJwWnw22/1j60WFbe7cH1DiydnyvIt5K6tYRDLsxu7jWX9DE+uhcZh3w8nDmjTqqYG1EQ/0R3bzSx3bckZ/cr6GsevCsueY95BXGP7/FrfC+uGnXkiLqxekzfuPgxw13bmYuxFelXMXXTWs2Z9O8y7TLtH8zWyoZ5W641HsB2d55R7t/OETDYuawZzL+QbTWtY84J+GNFtx6KH/qD/HqsGVs/CzJFnXCd+aLvBTdjAqiNZXOYdDn5H+bVAaxIwrM1QOowJtIOGqRmgtSRSXFrfizwAkXksocjGDqad0Rx1cHqVZh7/ywAtcbgZ/7QYo/j/hX/Ybia+YJ7rX4X4afga8ZE0fzF6PtN8Mt7PODKaTiHuM37+TNvwlRO7iec1XY65ESyObG6E8brxKsMayxrO3EuvkLA3ivGibS9QF4s7OP1+8UONm0Pb8z4vp4eQu4DW999/b5etmERRFDGPlnU3oCsf3/2xf+5E04wb1O55Gt+D8UbiHcbj2L97tL1+sDq7zV63kbsqEObTCWss20R8aYrLlhW3uHDcjk2b1q/euPOv2BoGsbskQ2sIHcDwnJoeW6t+OOuAxipYNaDxRHdsN7PctSXn7FdUX/23QaekddbBMMZiehKNR7C+FzYNa1tnkxiUx+eTb/Hbyl3bmYvYJpN1nnOMGi+bb4fNLuZ7NFcjW9bTer35AAIx3EXu3c5GmXzHGzoEtcS3czTs+EKfT76wJ/rV9Pbkm1mO2xb1MRzOcPPMPccgdh3J6nG+9cHvKL8eaDHT05h/dPn93wlufrohiK/5/W/MWKIFurDcUSt6kIx/+s0/my1a5goYqi3+l0/ZmlqlWce33nJ8IbNb8mHKLIuWhTyfwylOColsq8cvdwGtn3766c9//rNdzmJgMPjvX/7yF8v/PlK5p5pgLw+uQDywTCCvrfL6UPLYW+NesogG5PJVt+QjEtnOi5HP284aPDzk4ymVm1vJYkFLlsdVbg9a8vGaX2RbfQFyF9ACef78+b/+67/+wUpg/YsXL6bs+wgFP+s95Ft4LJ9Xgbi3CBe+CE545K1xP1lEA3L5qlvyEYls58XIF9bOp5Nur1JmiQStp1xuD1pSpHxVckICARAAAADmSURBVEfQ+irk8zhJTMqjVCAsL3wRnPAoW+OhZBENyOWrbslHJLKdFyNfTjvT4Lm4J/3rEAlaT7lI0JLyxOUpg9Yi5MtRIBYhsjUeSmRLLkZkOy9GZDt/3SJB6ykXCVpSnprsMOE/JWh9XpEKhCiyNR5KZEsuRmQ7L0ZkO3/dIkHrKRcJWlKemkjQWqhIBUIU2RoPJbIlFyOynRcjsp2/bpGg9ZSLBC0pT1wsQOu//b//O1Fuy9feg4hUIESRrfFQIltyMSLbeTEi2/nrFglaT7lI0JLyRIQbsgwWrf//x+cAViJo/V+CgmYMLqqVKgAAAABJRU5ErkJggg=="></p>
<p>The <b>Menu Bar</b> panel across the top of the workspace contains a collection of toolbars used to perform various program actions.</p>
<p>The <b>Speed Bar</b> panel at the top right of the workspace contains a toolbar for the most commonly used commands.</p>
<p>The right hand side of the workspace contains the <b>Project Explorer</b> panel. Its upper portion is used to select a category of project data while its lower portion contains a <b>Property Editor</b> used to set the properties of an object belonging to the selected category.</p>
<p>The <b>Network Map</b> panel occupies the middle portion of the workspace. It displays the layout of the pipe network being analyzed and can include a basemap backdrop to show the network's physical location. Selecting an object on the map will load its current data values into the Property Editor.</p>
<p>On the left hand side of the workspace is the <b>Map Viewer</b> panel. It controls what themes, legends and layers are displayed on the network map.</p>
<p>The <b>Status Bar</b> panel along the bottom of the workspace displays several key project options as well as the coordinates of the mouse pointer as it is moved across the Network Map.</p>
<p>Not shown is the <b>Report Panel</b> that shares space with the Network Map panel and displays the contents of output reports selected from the <b>Project</b> menu. The <b>View</b> radio buttons on the Map Viewer are used to switch between the two panels.</p>
<h2 id="program_preferences">Program Preferences<a href="#program_preferences"></a></h2>
<p><p>
Program preferences allow you to customize certain program features. To set program preferences click the <b>File</b> tab on the Menu panel and then select <b>Preferences</b>. A <b>Program Preferences</b> dialog will appear from which you can select the following options:</p></p>
<div class="table"><table><tr><th>Preference </th><th>Description </th></tr>
<tr><td>Blinking Map Marker </td><td>Make the marker used to identify a selected map object blink on and off for a short period of time. </td></tr>
<tr><td>Flyover Map Hints </td><td>Display the ID label and current theme value in a hint-style box whenever the mouse is placed over a node or link on the network map. </td></tr>
<tr><td>Confirm Deletions </td><td>Display a confirmation dialog box before deleting any object. </td></tr>
<tr><td>Show Welcome Page at Start </td><td>Have a Welcome Page appear whenever EPANET-UI is started.</td></tr>
<tr><td>Open Last File at Start</td><td>Load the last project worked on when EPANET-UI starts. </td></tr>
<tr><td>Automatic Backup File </td><td>Save a backup copy of a newly opened project to disk named with a .bak extension.</td></tr>
<tr><td>Clear Recent Files List </td><td>Clear the list of most recently opened project files from the File menu. </td></tr>
<tr><td>Numerical Precision </td><td>Select the number of decimal places to display for computed results.</td></tr>
<tr><td>Decimal Separator </td><td>Show decimal numbers with a point (0.5) or a comma (0,5), or as the computer&#8217;s regional settings write them. Numbers can be typed with either a point or a comma; project files always store them with a point.</td></tr></table></div>
<p>The selected preferences will be saved and be applied when EPANET-UI is run again.</p><br style="clear:both;"><label class="btn next" accesskey="n" for="_working_with_projects" title="Working with Projects">Next</label></div>
<div class="page" rel="working_with_projects"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Working with Projects</li></ul><hr></div>
<h1 id="working_with_projects">Working with Projects<a href="#working_with_projects"></a></h1>
<p>An EPANET project contains all of the information used to model a network. It is stored in a plain text file that contains tables describing the different categories of network data and is usually named with a .INP extension. </p>
<h2 id="creating_a_new_project">Creating a New Project<a href="#creating_a_new_project"></a></h2>
<p>To create a new project:
<ol><li>Select <i><b>File &gt; New</b></i> from the Menu Bar or click the <img class="imgt" width="22" height="22" alt="new.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAWNJREFUSEvtlbsuBUEch9f9GolWPIFELxHhBUSiIUrFCbWKRIPwCJ5AraFQUngAT6CS6NTu34/5bWbP7pmzjkhIfMmX2cvs/zcze8u+QVfwx+kObSXxCHrwBddwAx/DsSpe8Ra38AF9bYk43WHTOIcjOIBDOBjUtopN4TqeovqpeKvB5PSGdg/fUAWb8SB2UX3kNSpElEKq1s/H3DleRp9T+BOu4gxeoGdSqFkVYFxYbazQPejDOzzGWTzDcdQ590sGGC+FNCoirrCBz7iAmyjypaoTEOMn5QSXcRGXcAXFcGgr8U0+QI129GMvmm6ged/omv3PzbzWl2cgVEghWgYXGgttKbyTAKEQLZeXzPekRKcBtfkPaMuvCNCjlzJJnQA9kimTVAX4Iv1wRKpI277xFPVW6qN1iNt4iYUvYwtUVAOdxyPcQdcq/CBUSJ0ncDJs64+mzin7UdzjOd6ga/15suwd+45DdWs9qqoAAAAASUVORK5CYII="> speed button. </li>
<li>You will be prompted to save any currently opened project if changes were made to it.</li>
<li>A new, unnamed project is created with all options set to their default values.</li>
<li>The <u><a href="#project_setup" onclick="c('project_setup')">Project Setup</a></u> form will appear allowing you to override default options.</li></ol></p>
<h2 id="opening_an_existing_project">Opening an Existing Project<a href="#opening_an_existing_project"></a></h2>
<p>To open an existing project:
<ol><li>Click the Menu Bar's <i><b>File</b></i> tab.</li>
<li>If the project's file name appears on the list of recent projects then select it.</li>
<li>Otherwise select <i><b>Open</b></i> to have a standard Open File dialog form appear from which you can select a project file to open.</li></ol></p>
<p>Clicking the <img class="imgt" width="22" height="22" alt="open.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAf1JREFUSEu1lLtrFkEURzcPNYmPFCK2lmlMkcbCwlZBrIQYsNB/wNImgSgE06SwU6xEBR9gJ6SR9OkTq6AgiiCGYAxo1CSeMzt3ybfmsflCfnDYuTu79965c2eKg1ZHfobqdmgjP/elzvzcSs5tF3xHxU8+zVJHfXmsfP8XfiWrnF8vh80VmZ+Dd6DzzazAJEQyh6B7G7qgZaVhGGQOTsID8GPn/sAADMMMXIUl2E3+m6oQAY7BD7gLd3xR03V4Ch/gCZjAZunM7OfhOVjGKog6ChoTySqKXjgCPXDYF+gCfAK/24kpUAas5AqcjADt6hGslsOkznqJ7sEonIUrYEfFct0nO2ot2yETM9tluAyudBwewldIihWMwSn4nu298hu+5fFbqFo05Ae34AQMgvvg+HhDTO40PIPzYAWSnDTqfViAV9CubAxX8SJZWf3ggXoPrsJaqjgPTYjWvQYmeylZWQZYBCfsZbNQ/thU8e00fIbU3vU9UK/Bu8fOMGAT6cdvz8BF8FBaieosuJHROUO+QGbgsptgM6jboA8bRFULcJPt8TfJal9elrPlMKkj6mbNv8BHeAlxdTSRPjy9XoojcBMeg+XxUFabcwPsJB23g0G8h6LuyW84D3nJxebW53aT2f4sh+lffbRorw63kj5a/NSd7jfIf1kfsIriH33ygqJkv3zcAAAAAElFTkSuQmCC"> speed button is another way to open a project file. You can also drag and drop a file from the operating system's File Explorer or File Manager onto any area of the EPANET-UI workspace.</p>
<h2 id="saving_a_project">Saving a Project<a href="#saving_a_project"></a></h2>
<p>To save a project under its current name select <i><b>File &gt; Save</b></i> from the Menu Bar or click the <img class="imgt" width="22" height="22" alt="save.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAkpJREFUSEudlUuPDkEUhgsThnGJyyxYCjs/AGEtErEldmL4B5MgQhASQWIrIXbEws5GrCcWfoKNlYRIzLjFuD9PzXc+9dVUt+FNnnR31alzTp0+Xb0stdU13tKvwXVJ0vG/OFe9a8oJ7yObNTAGjv1woJJ2K8D5OQfQcvi5cLtYEWgzPAAN5+Ed6KzFF/gAtyBk0BGF48he50fhBuyGfXAddGaGyutHOAjOq0fguu9gkJFdRxDL4sTt/JTSWTBol86B9tOg3QxsBBXJ/LlB3svb/JTSpsG1T9q7w8OwF57DDrDE2bfZR3nWgjW9BqfhDFyFm/AJfOnauVC7I7AdtoLz++EpvIRdYLlydaJEBtDBlfyU0jZ4Ao61sHuOg1o1uF4G59blJ3znbVTSQL2CA7AB1jcw83tggnUrD9u1FSC0cnB9D5ak5jMoE4oq1NfeAF9hNbjdLizrOHyDploBIvpJeA3uoAt38gZOgRpmHnJA3GZ00SW4AHbGC3gIZlsfA67zg7ObdsIEXITzoL1zOWBEjS7SufLeVv2btInGcG0kq5pdFAGVmSjr7HdQ4pgKZ6pcm9X3klWUxY+mhYrsm2oFKHs65j3A6h3EyVn6iKBDlZNmazZb8tOCfFHKo7vO3jEVNmoS9DNsiKiZV53HcX0HpuAZPAbrXHeRyen8EOyBu3AC9HEMwmdWBPIEvQ9+OLPgf0CjPrTR1jWujVM4+wzHqozov8Gjwvdh5qVdKe3die/DLz+Oj9LXiJzocrYULVrf5ex/g1RZp/QbidueQRGNFhoAAAAASUVORK5CYII="> speed button..</p>
<p>To save a project using a different name:
<ol><li>Select <i><b>File &gt; Save As</b></i> from the Menu Bar.</li>
<li>Select a folder and file name from the standard Save File dialog that appears.</li></ol></p>
<h2 id="setting_project_defaults">Setting Project Defaults<a href="#setting_project_defaults"></a></h2>
<p>Each project has a set of default values that are used unless overridden. These values fall into four categories:
<ul><li>prefixes for ID labels (labels used to identify nodes and links when they are first created)</li>
<li>node/link properties (e.g., node elevation, pipe length, diameter, and roughness)</li>
<li>hydraulic analysis options (e.g., system of units, head loss formula, etc.)</li>
<li>coordinates of the Network Map's bounding rectangle.</li></ul>
<p>To set default values for a project:
<ol><li>Select <i><b>Project &gt; Setup</b></i> from the Menu Bar.</li>
<li>A <u><a href="#project_setup" onclick="c('project_setup')">Project Setup</a></u> form will appear with pages for each category listed above.</li>
<li>Check the box in the lower right if you want to to save your choices for all new future projects.</li>
<li>Click <i><b>OK</b></i> to accept your choice of defaults.</li></ol>
<p>The <i><b>Project Setup</b></i> form will also appear whenever a new project is created.</p></p></p>
<h2 id="viewing_a_project_summary">Viewing a Project Summary<a href="#viewing_a_project_summary"></a></h2>
<p>To view a project summary select <i><b>Project &gt; Summary</b></i> from the Menu Bar.</p>
<h2 id="viewing_all_project_data">Viewing All Project Data<a href="#viewing_all_project_data"></a></h2>
<p>To view all project data select <i><b>Project &gt; Details</b></i> from the Menu Bar. A form will appear with project data listed by category in a collection of non-editable tables in the same format used to save the project to file.</p><br style="clear:both;"><label class="btn prev" accesskey="p" for="_program_overview" title="Program Overview">Previous</label><label class="btn next" accesskey="n" for="_working_with_objects" title="Working with Objects">Next</label></div>
<div class="page" rel="working_with_objects"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Working with Objects</li></ul><hr></div>
<h1 id="working_with_objects">Working with Objects<a href="#working_with_objects"></a></h1>
<p>This topic describes the actions that can be applied to visual network objects (nodes, links, and labels) that appear on the Network Map:</p>
<h2 id="adding_an_object">Adding an Object<a href="#adding_an_object"></a></h2>
<p>To add a new object to the network select <i><b>Project &gt; Add</b></i> from the Menu Bar. Then select the type of object you wish to add from the drop-down menu that appears.</p>
<div class="hint"><p><span>Hint</span></p><p>
When starting a new project whose Network Map will contain a basemap backdrop, it is better to add the basemap first before adding objects to to the project. See the <u><a href="#using_a_basemap" onclick="c('using_a_basemap')">Using a Basemap</a></u> topic.</p></div>
<p>For node objects (Junctions, Reservoirs, or Tanks):
<ul><li>Left-click the mouse at the location on the Network Map where you want the new node to appear.</li>
<li>Continue to add more nodes in this fashion until you right-click the mouse or hit <kbd>Esc</kbd>.</li></ul></p>
<p>For link objects (Pipes, Pumps, or Valves):
<ul><li>Left-click the mouse on the node where the link begins.</li>
<li>Then left-click on the node where the link ends. You can left-click at intermediate locations to add curvature to the link.</li>
<li>Continue to add more links in this fashion until you right-click the mouse or hit <kbd>Esc</kbd>.</li></ul></p>
<p>For map labels:
<ul><li>Left-click the mouse at the Network Map location where the upper-left corner of the label should begin.</li>
<li>Type the label's text into the box that appears and hit <kbd>Enter</kbd>.</li>
<li>Continue to add more labels in this fashion until you right-click the mouse or hit <kbd>Esc</kbd>.</li></ul></p>
<h2 id="selecting_an_object">Selecting an Object<a href="#selecting_an_object"></a></h2>
<ul><li>Left-click the mouse over the object on the Network Map to select it and have its properties appear in the <i><b>Property Editor</b></i>.</li>
<li>Once a node, link or label is selected you can use the arrow buttons at the top of the <i><b>Property Editor</b></i> to select the previous or next node, link, or label.</li>
<li>You can also select <i><b>Project &gt; Locate</b></i> from the Menu Bar to make an <i><b>Object Locator</b></i> panel appear above the Map Viewer from which you can enter the ID name of a node or link to be selected.</li></ul>
<h2 id="moving_an_object">Moving an Object<a href="#moving_an_object"></a></h2>
<p>Select the node or map label to be moved. Then with the <kbd>Ctrl</kbd> key and left mouse button pressed move the mouse to object's new position. You can also use the <kbd>Ctrl</kbd> plus arrow keys to move the object with more precision.</p>
<h2 id="deleting_an_object">Deleting an Object<a href="#deleting_an_object"></a></h2>
<p>Select the object to be deleted and then select <i><b>Project &gt; Delete</b></i> from the Menu Bar. Or you can right-click on the object and select <i><b>Delete</b></i> from the popup menu that appears.</p>
<h2 id="editing_an_object">Editing an Object<a href="#editing_an_object"></a></h2>
<p>To edit the properties of an object:
<ul><li>Select the object to be edited.</li>
<li>Use the <i><b>Property Editor</b></i> in the lower half of the <i><b>Project Explorer</b></i> to edit its properties.</li>
<li>Editor fields that contain a <img class="imgt" width="23" height="22" alt="Ellipsis.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABcAAAAWCAIAAACkFJBSAAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAADsMAAA7DAcdvqGQAAAA1SURBVDhPY1hLDQAy5SFlYNQU7GDUFOxgRJkyzZtBrXA3VgY6oLkpJIBRU7ADqppCKVi7FgDm/++R8l5FWwAAAABJRU5ErkJggg=="> button will launch a special customized editor form when clicked on or when <kbd>Enter</kbd> is pressed.</li></ul></p>
<div class="info"><p><span>Note</span></p><p>
Double clicking on a map label will allow you to edit the label's text directly on the map.</p></div>
<div class="info"><p><span>Note</span></p><p>
To edit non-visual elements, such as Analysis Options and Control Actions, you would select their category from the <i><b>Project Explorer</b></i>.</p></div>
<h2 id="editing_a_group_of_objects">Editing a Group of Objects<a href="#editing_a_group_of_objects"></a></h2>
<p>To edit a property for a group of objects, first select <i><b>Edit &gt; Group Edit</b></i> from the Menu Bar and then choose either <i><b>Nodes</b></i> or <i><b>Links</b></i> from the dropdown menu that appears. Objects on the network map will change their color to gray indicating that they have not yet been selected for editing. A <i><b>Group Selector</b></i> panel will appear above the Map Viewer that instructs you to click on nodes or links to select them (to be colored red) or deselect them (to be colored gray). Objects can also be selected by the value of their Tag property or by using the mouse to draw a polygon region on the map that surrounds them. Once satisfied with your selection, click the panel's <kbd>Next</kbd> button to display a dialog from which you can choose the property to edit and the new value that all selected objects will be assigned.</p>
<div class="info"><p><span>Note</span></p><p>
With the exception of the Network Map, the EPANET-UI workspace remains disabled while group editing is in progress.</p></div>
<h2 id="deleting_a_group_of_objects">Deleting a Group of Objects<a href="#deleting_a_group_of_objects"></a></h2>
<p>To delete a group of objects, select <i><b>Edit &gt; Group Delete</b></i> from the Menu Bar and follow the instructions that appear above the Map Viewer to draw a polygon that contains the objects to be deleted.</p>
<h2 id="copying_and_pasting_objects">Copying and Pasting Objects<a href="#copying_and_pasting_objects"></a></h2>
<p>The properties of an object can be copied and pasted into another object of the same type. To do so:
<ol><li>First select the object whose properties are to be copied.</li>
<li>Select <i><b>Edit &gt; Copy</b></i> from the Menu Bar (or right-click on the object and select <i><b>Copy</b></i> from the popup menu that appears).</li>
<li>Select an object of the same type whose properties are to be replaced.</li>
<li>Select <i><b>Edit &gt; Paste</b></i> from the Menu Bar (or select <i><b>Paste</b></i> from the popup menu that appears when the object is right-clicked on) to replace its properties.</li></ol></p>
<h2 id="reversing_a_link">Reversing a Link<a href="#reversing_a_link"></a></h2>
<p>To reverse the direction of a link, first select the link and then select <i><b>Edit &gt; Reverse Link</b></i> from the Menu Bar. Or you can right-click on the link and select <i><b>Reverse</b></i> from the popup menu that appears.</p>
<h2 id="reshaping_a_link">Reshaping a Link<a href="#reshaping_a_link"></a></h2>
<p>To reshape a link, first select the link and then select <i><b>Edit &gt; Reshape Link</b></i> from the Menu Bar. A set of instructions will appear in a panel above the Map Viewer telling you how to proceed. Alternatively you can right-click on the link and select <i><b>Reshape</b></i> from the popup menu that appears.</p>
<div class="info"><p><span>Note</span></p><p>
The EPANET-UI workspace will remain disabled and you will not be able to pan or zoom the map while a link is being reshaped.</p></div>
<h2 id="converting_a_link">Converting a Link<a href="#converting_a_link"></a></h2>
<p>Links can be converted from one type to another (such as converting a pipe to a valve). To do so, first select the link to be converted, next select <i><b>Edit &gt; Convert</b></i> from the Menu Bar, and then select the type of link to convert to from the dropdown menu that appears. The converted link will have its properties set to the project's default values so it may need to be edited. You can also convert a link by right-clicking on it and selecting <i><b>Convert to</b></i> from the popup menu that appears.</p><br style="clear:both;"><label class="btn prev" accesskey="p" for="_working_with_projects" title="Working with Projects">Previous</label><label class="btn next" accesskey="n" for="_working_with_the_map" title="Working with the Map">Next</label></div>
<div class="page" rel="working_with_the_map"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Working with the Map</li></ul><hr></div>
<h1 id="working_with_the_map">Working with the Map<a href="#working_with_the_map"></a></h1>
<h2 id="selecting_a_theme_to_view">Selecting a Theme to View<a href="#selecting_a_theme_to_view"></a></h2>
<p>The controls on the <i><b>Map Viewer</b></i> panel allow you to view node and link properties and their computed results in color-coded fashion on the Network Map:
<ul><li>Use the <i><b>Node Theme</b></i> and <i><b>Link Theme</b></i> drop-down lists to select themes to view.</li>
<li>Use the <i><b>Legend</b></i> check boxes to display Node and Link legends on the map. The legends can be repositioned by dragging them with the left mouse button pressed.</li>
<li>Click the <img class="imgt" width="22" height="22" alt="pencil.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAABgklEQVRIS9WU7W3CMBiEz26E8jNswChZhQ3SCQITkBHYgHaEbtIN6v6LUGL3HJPghuB8ICo1UpCJyN35uRcLPPkST9bHvzBIAXFAJN5R6V2fyKM7oDhOvBPLIjIoKuDVN3nUwCbOJT/0VXXPZbeTRQYxkJbAhkJHQB4Ak/FuLRQX6/bLfIMYKcoLFmDrTEATZMSk6GOfvS01cMwlmZOJTcfcvsmHL25N5uzgWihQ8N1vy/+StDXx+23WUw1Spj4xdcJ3rLgtktxpMIDFd5liwOSSo6ideEJxJSmuc76sOEHb2mPe38KIQUzxsplzChXEvkeE7MUgr2sW6vh3hd7wGUHUZ95hEcRietMyJB7q4FacyVE1paoVk59HkreGQ4juF0rxKVgCJUdMXrmzpT8tjfiKzM9B5sGSWeQX/zgJb45iQubKjeJMLKExpbbgIWPWn3bOJcW1YHIzOi2TSmYhHI5f12zmQUTWwP7ANIeMpLhenDw0Rfd2u+j5lKNikfCf7eAH6J9yGVff+0EAAAAASUVORK5CYII="> buttons (or right-click on the legends) to edit the colors and numerical ranges used for the selected themes.</li></ul></p>
<h2 id="selecting_map_layers_to_view">Selecting Map Layers to View<a href="#selecting_map_layers_to_view"></a></h2>
<p>Use the check boxes on the Map Viewer panel to choose what categories of objects to view on the Network Map. These include an <i><b>Overview Map</b></i> check box that can display a small inset map on the Map Viewer panel showing the Network Map at full extent. It will contain a red rectangle around the area that the main map is zoomed in on. Dragging that rectangle to a new position will make the main map follow suit.</p>
<h2 id="zooming_in_or_out">Zooming In or Out<a href="#zooming_in_or_out"></a></h2>
<ul><li>Select <i><b>Map &gt; Zoom In</b></i> from the Menu Bar (or click the <img class="imgt" width="22" height="22" alt="zoom-in.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAhRJREFUSEutlMvLTWEUh487UUoxcJkpMjGllAhThuYyMpOBjJCBSwkTf4KZlAFfIWWkDJVSiiSXIrdiwMfzvHv/ztnn2Odsx+dXT+9e72Wtd631nrOgN53m1/wq1sCes3Qyr/ocq9ZAXYeUWf6sPnvb4QBshSXwGu7CDXgP8ZcMO5USboCb4MFZeAwP4W099wUOQ/Q3F++nvBnegY6OwmrQgSwCs7oDrp8F1RkgG5bDU/gEW5yYoAtgkEPFGmTfqiyeAA/tLFZVd7UR9oIZLHSilpl8hFXFGpNJJg3yEm4Vq7KzdhoMvLRYgyCWayiLtqcVJ9Z+PdjcyJKpOF4JfufMI7Bfu4tFsEkB1tbjq3r09VwHb3isHt/AN9gD6gc8h5ydbQvgQfW1HpfVo4GvwSl44AQ6D2fgWbEqrYDv1Wf/skNKUJ+jtz5XrOFmnoRcpKk14Jk819aXZNREvg0fILVPNjbxHnhb9+Z1pXTbijXhfyoLO8ADV4tVyUy8mXsyKn8n7s2jaF70DzUj34cESSaj2gWfwaavcwJ13l5dBp0niOWysQdhPxyBGXDtCWwC1Vp71XR+ETxoEGW5/NHZROfDCzgO6c9Uzi8Va1i+Lpvo27fuzXNjy9JsxujNlQdlXNO89diGZsFN3rjNeeTeBOsK2ldq5r+jzq8Uq1LT+Zy1GPZBfrH/1fmoOtP+V01s1vTq9X4DHR5h4wFLc/kAAAAASUVORK5CYII="> speed button) to zoom in on the center of the map.</li>
<li>Select <i><b>Map &gt; Zoom Out</b></i> from the Menu Bar (or click the <img class="imgt" width="22" height="22" alt="zoom-out.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAglJREFUSEutk7trFVEQh9e3YipBi4i1ooVtAgERjJAqKWNhJTZJFyzEv0ANiEmT2kKwFFNEIYFUgfSBQCofiA8wxGhhodHvO7uTu967ezfX+IOP3TmPmTNz5hzKetPBgt/Jatn7lk4O5L+1qgzUtEmZ5a/8NxuEMbgMx+ADLMFz+ALhLzJsVJTwHMyDG3dgDVbhUzH2DW5DaC8H3035AnwGHU3BaQgdAbNaBOfvg2oMEAtOwgZ8hYsOdNE0GORWslrZVyom74GbriQry46Cc9E9YhYhM9mCU8mqySQGdfQOFpLV/UQxZ7kas4jaXwIXTyQrX3wc+sDS+Q0OgzIbL/5psvAVzsqKDPqL7/via/e8ADvme/ENhkH9hNcQe3eqamRQnZnuCtyAZ+D4TTCzH+De4AnYDP7bwm9hpLA7FFnZjgZ6kKxWGbrpDLgn2rXyDuJU6iVsgjVXdpGB2nFc3QHvbSBZrcN2KCaGwA1zycqlQ08WxFrfiWt98ap80A6VIy9DBIlM2nUVtuEjnHUANZ5ezYDOI4jlegjjMAqT8AqcW4fzoCprr8rOH4EbDaIsl4/OS3Q8eAN34QSonpw/Ttbfsru8xGtg3cv7astSvoz2kys3St2leeraC40JF3niKuch10awpqC7ipr53HU+m6xcZef7lo/lOtjn6r86b1dj2v+qrpfVu7LsD7e9XkrDsPj5AAAAAElFTkSuQmCC"> speed button) to zoom out from the center of the map.</li>
<li>You can also use the mouse wheel to zoom in by moving it forward or zoom out by moving it back. The zoom will be with respect to where the mouse pointer is located.</li></ul>
<h2 id="panning_the_map">Panning the Map<a href="#panning_the_map"></a></h2>
<p>To pan the map to a different area of its extent, move the mouse with the left button pressed.</p>
<h2 id="viewing_at_full_extent">Viewing at Full Extent<a href="#viewing_at_full_extent"></a></h2>
<p>Select <i><b>Map &gt; Full Extent</b></i> from the Menu Bar (or click the <img class="imgt" width="22" height="22" alt="extents.png" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABgAAAAYCAYAAADgdz34AAAAAXNSR0IArs4c6QAAAARnQU1BAACxjwv8YQUAAAAJcEhZcwAACxMAAAsTAQCanBgAAAAYdEVYdFNvZnR3YXJlAFBhaW50Lk5FVCA1LjEuOWxu2j4AAAC2ZVhJZklJKgAIAAAABQAaAQUAAQAAAEoAAAAbAQUAAQAAAFIAAAAoAQMAAQAAAAIAAAAxAQIAEAAAAFoAAABphwQAAQAAAGoAAAAAAAAASRkBAOgDAABJGQEA6AMAAFBhaW50Lk5FVCA1LjEuOQADAACQBwAEAAAAMDIzMAGgAwABAAAAAQAAAAWgBAABAAAAlAAAAAAAAAACAAEAAgAEAAAAUjk4AAIABwAEAAAAMDEwMAAAAACKyFmG9q9FEwAAAYJJREFUSEvFlTlOBDEQRXuAAMQaEXIDjoQQGXcAsaRsAxJLzCUICLgEJ4AQEbAFSKz/uV10tRnAHVh86aldnqrvsrunu1e1lcZeH/Fq6pJbTr4LxpNiSNDBW7wy/yqehdeoGBGWMxyv7+JRfO3CFpkSV+JB3AsSjHORijmfQw21eOCFepgDCTPiWrCLW3Ei6GZCXIpT4bUo5sWTwGNZzAq6nxN3IjRvO5gWdHEjOJI1katV8SKoxQMv1FqATtnJpliJ4yOBuC9g8vGBIHddUMsYL9RaYFzw40aImkKuJnItH+0K3wi1xHih1gK2g+0Q1TIDv4hp0G/UMjdwB2PiQiyFqDkCMzoOUa1DwVw/RE0utXjghfxuv8mfOYYsZNoSPGUmn9tJv3YQld0lyjH8S9ke6RHt18OgPZF9RLYi75YzsRCipshusjf86SZTiwdeKHjbAvaY7oSoVtfHlFrm/vePVuxVUeRlhzmwavHXdbEPjolxkU9mUfkdoDT2SjvKyK2qT16dj3nDTbPEAAAAAElFTkSuQmCC"> speed button) to view the Network Map at full extent.</p>
<h2 id="re_dimensioning_the_map">Re-Dimensioning the Map<a href="#re_dimensioning_the_map"></a></h2>
<p>To manually assign coordinates to the Network Map's bounding rectangle:
<ul><li>Select <i><b>Project &gt; Setup</b></i> from the Menu panel to bring up the <u><a href="#project_setup" onclick="c('project_setup')">Project Setup</a></u> form.</li>
<li>Select the <i><b>Map</b></i> tab on it and enter the new coordinates of the map's lower left and upper right corners. This will modify the coordinates of all network objects to fit within these boundaries yet keep their relative positions to one another the same.</li></ul></p>
<div class="info"><p><span>Note</span></p><p>
The map cannot be re-dimensioned when a web map service is being used as a basemap.</p></div>
<h2 id="locating_an_object">Locating an Object<a href="#locating_an_object"></a></h2>
<p>To locate a specific object on the Network Map:
<ul><li>Select <i><b>Project &gt; Locate</b></i> from the Menu Bar.</li>
<li>An <i><b>Object Locator</b></i> panel will appear above the Map Viewer panel.</li>
<li>Provide it with the type of object to find and its ID name.</li>
<li>Press <kbd>Enter</kbd> to highlight it and bring it into view on the map.</li></ul></p>
<p>The <i><b>Object Locator</b></i> can also be asked to list all tanks, reservoirs, pumps, valves and water quality source nodes in the project.</p>
<h2 id="submitting_a_map_query">Submitting a Map Query<a href="#submitting_a_map_query"></a></h2>
<p>A Map Query can be used to highlight objects on the map that meet a specific criterion. To do so:
<ul><li>Select <i><b>Map &gt; Query</b></i> from the Menu Bar.</li>
<li>A <i><b>Map Query</b></i> panel will appear above the Map Viewer panel.</li>
<li>Specify the criterion to be used and then press <kbd>Enter</kbd>.</li>
<li>All map objects that meet the criterion will be colored in red while all others will be grayed out.</li>
<li>The normal object coloring will return when the <i><b>Map Query</b></i> panel is closed.</li></ul></p>
<h2 id="change_map_display_settings">Change Map Display Settings<a href="#change_map_display_settings"></a></h2>
<p>You can modify how objects on the network map are drawn:
<ul><li>Select <i><b>Map &gt; Settings</b></i> from the Menu Bar or right-click on any empty area of the Network Map.</li>
<li>A <i><b>Map Display Settings</b></i> dialog will appear where you can select node and link sizes, choose what annotation to show, add flow direction arrows, and select a background color for the map.</li></ul></p>
<h2 id="exporting_the_map">Exporting the Map<a href="#exporting_the_map"></a></h2>
<p>The image of the Network Map can be copied to the clipboard or saved to a file. Select <i><b>Map &gt; Export</b></i> from the Menu Bar and then choose <i><b>To Clipboard</b></i> or <i><b>To File</b></i> from the dropdown menu that appears.</p>
<p>If exporting to file, a standard Save File dialog will appear where you can choose a location and a name for the file. The map image will be saved in the PNG format.</p>
<h2 id="toggling_auto_length">Toggling Auto-Length<a href="#toggling_auto_length"></a></h2>
<p>The <i><b>Auto-Length</b></i> feature automatically computes the length of a newly added pipe using the dimensions assigned to the network map. The current <i><b>ON/OFF</b></i> status of <i><b>Auto-Length</b></i> is displayed with a check box in the Status Panel. It is set to <i><b>OFF</b></i> whenever a new project is begun or opened.</p><br style="clear:both;"><label class="btn prev" accesskey="p" for="_working_with_objects" title="Working with Objects">Previous</label><label class="btn next" accesskey="n" for="_using_a_basemap" title="Using a Basemap">Next</label></div>
<div class="page" rel="using_a_basemap"><div><ul class="breadcrumbs"><li><label class="home" for="_introduction" title="Home"></label>&nbsp;»</li><li>&nbsp;Using a Basemap</li></ul><hr></div>
<h1 id="using_a_basemap">Using a Basemap<a href="#using_a_basemap"></a></h1>
<p>EPANET-UI can display a basemap image behind the Network Map so that you can see the physical location of network objects. These images can come from either a static image file or from a dynamic web map service (WMS).<br>
